<!DOCTYPE html>
<html class="writer-html5" lang="en" data-content_root="./">
<head>
  <meta charset="utf-8" /><meta name="viewport" content="width=device-width, initial-scale=1" />

  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Data Types &mdash; pcdshub/lcls-plc-mrco-vac  documentation</title>
      <link rel="stylesheet" type="text/css" href="_static/pygments.css?v=80d5e7a1" />
      <link rel="stylesheet" type="text/css" href="_static/css/theme.css?v=19f00094" />
      <link rel="stylesheet" type="text/css" href="_static/tree.css?v=837a00b9" />
      <link rel="stylesheet" type="text/css" href="_static/width.css?v=ab210c7a" />

  
  <!--[if lt IE 9]>
    <script src="_static/js/html5shiv.min.js"></script>
  <![endif]-->
  
        <script src="_static/jquery.js?v=5d32c60e"></script>
        <script src="_static/_sphinx_javascript_frameworks_compat.js?v=2cd50e6c"></script>
        <script src="_static/documentation_options.js?v=5929fcd5"></script>
        <script src="_static/doctools.js?v=9a2dae69"></script>
        <script src="_static/sphinx_highlight.js?v=dc90522c"></script>
        <script src="_static/docs-versions-menu.js?v=3d6a1aea"></script>
    <script src="_static/js/theme.js"></script>
    <link rel="index" title="Index" href="genindex.html" />
    <link rel="search" title="Search" href="search.html" />
    <link rel="next" title="DUTs" href="plc-mrco-vac_plc_mrco_vac_source.html" />
    <link rel="prev" title="Settings" href="plc-mrco-vac_plc_mrco_vac_summary.html" /> 
</head>

<body class="wy-body-for-nav"> 
  <div class="wy-grid-for-nav">
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >

          
          
          <a href="index.html" class="icon icon-home">
            pcdshub/lcls-plc-mrco-vac
          </a>
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" aria-label="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>
        </div><div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="Navigation menu">
              <p class="caption" role="heading"><span class="caption-text">plc-mrco-vac</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="plc-mrco-vac_pragmas.html">Pragmas</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-mrco-vac_nc.html">NC Settings</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-mrco-vac_ethercat.html">EtherCAT Terminals</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-mrco-vac_boxes.html">Boxes</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-mrco-vac_links.html">Links</a></li>
</ul>
<p class="caption" role="heading"><span class="caption-text">plc_mrco_vac</span></p>
<ul class="current">
<li class="toctree-l1"><a class="reference internal" href="plc-mrco-vac_plc_mrco_vac_summary.html">Settings</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-mrco-vac_plc_mrco_vac_summary.html#pragmas">Pragmas</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-mrco-vac_plc_mrco_vac_summary.html#libraries">Libraries</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-mrco-vac_plc_mrco_vac_summary.html#symbols">Symbols</a></li>
<li class="toctree-l1 current"><a class="current reference internal" href="#">Data Types</a><ul>
<li class="toctree-l2"><a class="reference internal" href="#lcls-general-fb-listener">LCLS_General.FB_Listener</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-general-fb-loghandler">LCLS_General.FB_LogHandler</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-general-fb-logmessage">LCLS_General.FB_LogMessage</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-general-fb-tempsensor">LCLS_General.FB_TempSensor</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-general-st-pendingevent">LCLS_General.ST_PendingEvent</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-vacuum-fb-9xx">LCLS_Vacuum.FB_9XX</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-vacuum-fb-mks275">LCLS_Vacuum.FB_MKS275</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-vacuum-fb-mks909">LCLS_Vacuum.FB_MKS909</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-vacuum-fb-ptm-pfeiffer">LCLS_Vacuum.FB_PTM_Pfeiffer</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-vacuum-fb-ptm-turbodrive">LCLS_Vacuum.FB_PTM_TurboDrive</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-vacuum-fb-vcn-vat590">LCLS_Vacuum.FB_VCN_VAT590</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-vacuum-fb-vrc">LCLS_Vacuum.FB_VRC</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-vacuum-fb-vrc-no">LCLS_Vacuum.FB_VRC_NO</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-vacuum-st-leyboldptm">LCLS_Vacuum.ST_LeyboldPTM</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-vacuum-st-pfeifferptm">LCLS_Vacuum.ST_PfeifferPTM</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-vacuum-st-ptm">LCLS_Vacuum.ST_PTM</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-vacuum-st-valvebase">LCLS_Vacuum.ST_ValveBase</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-vacuum-st-vat590-coe">LCLS_Vacuum.ST_VAT590_COE</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-vacuum-st-vat590-status">LCLS_Vacuum.ST_VAT590_STATUS</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-vacuum-st-vcn-vat590">LCLS_Vacuum.ST_VCN_VAT590</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-vacuum-st-vg">LCLS_Vacuum.ST_VG</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-vacuum-st-vrc">LCLS_Vacuum.ST_VRC</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-vacuum-st-vrc-no">LCLS_Vacuum.ST_VRC_NO</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-vacuum-serial-st-pfeiffercontrol">LCLS_Vacuum_Serial.ST_PfeifferControl</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-vacuum-serial-st-pfeifferstatus">LCLS_Vacuum_Serial.ST_PfeifferStatus</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-vacuum-serial-st-td20status">LCLS_Vacuum_Serial.ST_TD20Status</a></li>
<li class="toctree-l2"><a class="reference internal" href="#pmps-st-beamparams">PMPS.ST_BeamParams</a></li>
<li class="toctree-l2"><a class="reference internal" href="#pmps-st-pmps-aperture">PMPS.ST_PMPS_Aperture</a></li>
<li class="toctree-l2"><a class="reference internal" href="#st-loggingeventinfo">ST_LoggingEventInfo</a></li>
<li class="toctree-l2"><a class="reference internal" href="#st-pmps-aperture-io">ST_PMPS_Aperture_IO</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="#database-records">Database Records</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-mrco-vac_plc_mrco_vac_source.html">DUTs</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-mrco-vac_plc_mrco_vac_source.html#gvls">GVLs</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-mrco-vac_plc_mrco_vac_source.html#pous">POUs</a></li>
</ul>

        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap"><nav class="wy-nav-top" aria-label="Mobile navigation menu" >
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="index.html">pcdshub/lcls-plc-mrco-vac</a>
      </nav>

      <div class="wy-nav-content">
        <div class="rst-content">
          <div role="navigation" aria-label="Page navigation">
  <ul class="wy-breadcrumbs">
      <li><a href="index.html" class="icon icon-home" aria-label="Home"></a></li>
      <li class="breadcrumb-item active">Data Types</li>
      <li class="wy-breadcrumbs-aside">
            <a href="_sources/plc-mrco-vac_plc_mrco_vac_epics.rst.txt" rel="nofollow"> View page source</a>
      </li>
  </ul>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
             
  <section id="data-types">
<h1>Data Types<a class="headerlink" href="#data-types" title="Link to this heading"></a></h1>
<section id="lcls-general-fb-listener">
<h2>LCLS_General.FB_Listener<a class="headerlink" href="#lcls-general-fb-listener" title="Link to this heading"></a></h2>
<table class="docutils align-center">
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):AlarmsCleared_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).nCntAlarmsCleared</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AlarmsConfirmed_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).nCntAlarmsConfirmed</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AlarmsRaised_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).nCntAlarmsRaised</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Log:EventClass_RBV</p></td>
<td><p>waveform</p></td>
<td><p>TwinCAT Event class</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Log:EventType_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>The event type</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Log:Hostname_RBV</p></td>
<td><p>waveform</p></td>
<td><p>PLC Hostname</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Log:Message_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).stEventInfo.msg</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Log:MessageID_RBV</p></td>
<td><p>longin</p></td>
<td><p>TwinCAT Message ID</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Log:MessageJSON_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Metadata with the message</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Log:Schema_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Schema string</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Log:Severity_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>TcEventSeverity</p></td>
<td><div class="line-block">
<div class="line">field: ONST Info</div>
<div class="line">field: THST Error</div>
<div class="line">field: TWST Warning</div>
<div class="line">field: ZRST Verbose</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Log:Source_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).stEventInfo.source</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Log:Timestamp_RBV</p></td>
<td><p>ai</p></td>
<td><p>Unix timestamp</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LogToVisualStudio</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).bLogToVisualStudio</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LogToVisualStudio_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).bLogToVisualStudio</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):MessagesSent_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).nCntMessagesSent</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):MinSeverity</p></td>
<td><p>mbbo</p></td>
<td><p>$(SYMBOL).eMinSeverity</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):MinSeverity_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).eMinSeverity</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
</tbody>
</table>
</section>
<section id="lcls-general-fb-loghandler">
<h2>LCLS_General.FB_LogHandler<a class="headerlink" href="#lcls-general-fb-loghandler" title="Link to this heading"></a></h2>
<table class="docutils align-center">
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):ADS:AlarmsCleared_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbTcAdsListener.nCntAlarmsCleared</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ADS:AlarmsConfirmed_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbTcAdsListener.nCntAlarmsConfirmed</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ADS:AlarmsRaised_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbTcAdsListener.nCntAlarmsRaised</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ADS:Log:EventClass_RBV</p></td>
<td><p>waveform</p></td>
<td><p>TwinCAT Event class</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ADS:Log:EventType_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>The event type</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ADS:Log:Hostname_RBV</p></td>
<td><p>waveform</p></td>
<td><p>PLC Hostname</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ADS:Log:Message_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).fbTcAdsListener.stEventInfo.msg</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ADS:Log:MessageID_RBV</p></td>
<td><p>longin</p></td>
<td><p>TwinCAT Message ID</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ADS:Log:MessageJSON_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Metadata with the message</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ADS:Log:Schema_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Schema string</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ADS:Log:Severity_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>TcEventSeverity</p></td>
<td><div class="line-block">
<div class="line">field: ONST Info</div>
<div class="line">field: THST Error</div>
<div class="line">field: TWST Warning</div>
<div class="line">field: ZRST Verbose</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ADS:Log:Source_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).fbTcAdsListener.stEventInfo.source</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ADS:Log:Timestamp_RBV</p></td>
<td><p>ai</p></td>
<td><p>Unix timestamp</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ADS:LogToVisualStudio</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).fbTcAdsListener.bLogToVisualStudio</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ADS:LogToVisualStudio_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).fbTcAdsListener.bLogToVisualStudio</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ADS:MessagesSent_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbTcAdsListener.nCntMessagesSent</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ADS:MinSeverity</p></td>
<td><p>mbbo</p></td>
<td><p>$(SYMBOL).fbTcAdsListener.eMinSeverity</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ADS:MinSeverity_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).fbTcAdsListener.eMinSeverity</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LCLS:AlarmsCleared_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbLCLSListener.nCntAlarmsCleared</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LCLS:AlarmsConfirmed_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbLCLSListener.nCntAlarmsConfirmed</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LCLS:AlarmsRaised_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbLCLSListener.nCntAlarmsRaised</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LCLS:Log:EventClass_RBV</p></td>
<td><p>waveform</p></td>
<td><p>TwinCAT Event class</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LCLS:Log:EventType_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>The event type</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LCLS:Log:Hostname_RBV</p></td>
<td><p>waveform</p></td>
<td><p>PLC Hostname</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LCLS:Log:Message_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).fbLCLSListener.stEventInfo.msg</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LCLS:Log:MessageID_RBV</p></td>
<td><p>longin</p></td>
<td><p>TwinCAT Message ID</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LCLS:Log:MessageJSON_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Metadata with the message</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LCLS:Log:Schema_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Schema string</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LCLS:Log:Severity_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>TcEventSeverity</p></td>
<td><div class="line-block">
<div class="line">field: ONST Info</div>
<div class="line">field: THST Error</div>
<div class="line">field: TWST Warning</div>
<div class="line">field: ZRST Verbose</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LCLS:Log:Source_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).fbLCLSListener.stEventInfo.source</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LCLS:Log:Timestamp_RBV</p></td>
<td><p>ai</p></td>
<td><p>Unix timestamp</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LCLS:LogToVisualStudio</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).fbLCLSListener.bLogToVisualStudio</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LCLS:LogToVisualStudio_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).fbLCLSListener.bLogToVisualStudio</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LCLS:MessagesSent_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbLCLSListener.nCntMessagesSent</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LCLS:MinSeverity</p></td>
<td><p>mbbo</p></td>
<td><p>$(SYMBOL).fbLCLSListener.eMinSeverity</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LCLS:MinSeverity_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).fbLCLSListener.eMinSeverity</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Router:AlarmsCleared_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbTcRouterListener.nCntAlarmsCleared</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Router:AlarmsConfirmed_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbTcRouterListener.nCntAlarmsConfirmed</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Router:AlarmsRaised_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbTcRouterListener.nCntAlarmsRaised</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Router:Log:EventClass_RBV</p></td>
<td><p>waveform</p></td>
<td><p>TwinCAT Event class</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Router:Log:EventType_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>The event type</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Router:Log:Hostname_RBV</p></td>
<td><p>waveform</p></td>
<td><p>PLC Hostname</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Router:Log:Message_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).fbTcRouterListener.stEventInfo.msg</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Router:Log:MessageID_RBV</p></td>
<td><p>longin</p></td>
<td><p>TwinCAT Message ID</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Router:Log:MessageJSON_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Metadata with the message</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Router:Log:Schema_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Schema string</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Router:Log:Severity_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>TcEventSeverity</p></td>
<td><div class="line-block">
<div class="line">field: ONST Info</div>
<div class="line">field: THST Error</div>
<div class="line">field: TWST Warning</div>
<div class="line">field: ZRST Verbose</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Router:Log:Source_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).fbTcRouterListener.stEventInfo.source</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Router:Log:Timestamp_RBV</p></td>
<td><p>ai</p></td>
<td><p>Unix timestamp</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Router:LogToVisualStudio</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).fbTcRouterListener.bLogToVisualStudio</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Router:LogToVisualStudio_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).fbTcRouterListener.bLogToVisualStudio</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Router:MessagesSent_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbTcRouterListener.nCntMessagesSent</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Router:MinSeverity</p></td>
<td><p>mbbo</p></td>
<td><p>$(SYMBOL).fbTcRouterListener.eMinSeverity</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Router:MinSeverity_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).fbTcRouterListener.eMinSeverity</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RTime:AlarmsCleared_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbTcRTimeListener.nCntAlarmsCleared</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RTime:AlarmsConfirmed_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbTcRTimeListener.nCntAlarmsConfirmed</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RTime:AlarmsRaised_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbTcRTimeListener.nCntAlarmsRaised</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RTime:Log:EventClass_RBV</p></td>
<td><p>waveform</p></td>
<td><p>TwinCAT Event class</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RTime:Log:EventType_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>The event type</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RTime:Log:Hostname_RBV</p></td>
<td><p>waveform</p></td>
<td><p>PLC Hostname</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RTime:Log:Message_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).fbTcRTimeListener.stEventInfo.msg</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RTime:Log:MessageID_RBV</p></td>
<td><p>longin</p></td>
<td><p>TwinCAT Message ID</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RTime:Log:MessageJSON_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Metadata with the message</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RTime:Log:Schema_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Schema string</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RTime:Log:Severity_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>TcEventSeverity</p></td>
<td><div class="line-block">
<div class="line">field: ONST Info</div>
<div class="line">field: THST Error</div>
<div class="line">field: TWST Warning</div>
<div class="line">field: ZRST Verbose</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RTime:Log:Source_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).fbTcRTimeListener.stEventInfo.source</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RTime:Log:Timestamp_RBV</p></td>
<td><p>ai</p></td>
<td><p>Unix timestamp</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RTime:LogToVisualStudio</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).fbTcRTimeListener.bLogToVisualStudio</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RTime:LogToVisualStudio_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).fbTcRTimeListener.bLogToVisualStudio</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RTime:MessagesSent_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbTcRTimeListener.nCntMessagesSent</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RTime:MinSeverity</p></td>
<td><p>mbbo</p></td>
<td><p>$(SYMBOL).fbTcRTimeListener.eMinSeverity</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RTime:MinSeverity_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).fbTcRTimeListener.eMinSeverity</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):System:AlarmsCleared_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbTcSystemListener.nCntAlarmsCleared</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):System:AlarmsConfirmed_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbTcSystemListener.nCntAlarmsConfirmed</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):System:AlarmsRaised_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbTcSystemListener.nCntAlarmsRaised</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):System:Log:EventClass_RBV</p></td>
<td><p>waveform</p></td>
<td><p>TwinCAT Event class</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):System:Log:EventType_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>The event type</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):System:Log:Hostname_RBV</p></td>
<td><p>waveform</p></td>
<td><p>PLC Hostname</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):System:Log:Message_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).fbTcSystemListener.stEventInfo.msg</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):System:Log:MessageID_RBV</p></td>
<td><p>longin</p></td>
<td><p>TwinCAT Message ID</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):System:Log:MessageJSON_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Metadata with the message</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):System:Log:Schema_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Schema string</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):System:Log:Severity_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>TcEventSeverity</p></td>
<td><div class="line-block">
<div class="line">field: ONST Info</div>
<div class="line">field: THST Error</div>
<div class="line">field: TWST Warning</div>
<div class="line">field: ZRST Verbose</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):System:Log:Source_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).fbTcSystemListener.stEventInfo.source</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):System:Log:Timestamp_RBV</p></td>
<td><p>ai</p></td>
<td><p>Unix timestamp</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):System:LogToVisualStudio</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).fbTcSystemListener.bLogToVisualStudio</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):System:LogToVisualStudio_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).fbTcSystemListener.bLogToVisualStudio</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):System:MessagesSent_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbTcSystemListener.nCntMessagesSent</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):System:MinSeverity</p></td>
<td><p>mbbo</p></td>
<td><p>$(SYMBOL).fbTcSystemListener.eMinSeverity</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):System:MinSeverity_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).fbTcSystemListener.eMinSeverity</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Windows:AlarmsCleared_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbWindowsListener.nCntAlarmsCleared</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Windows:AlarmsConfirmed_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbWindowsListener.nCntAlarmsConfirmed</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Windows:AlarmsRaised_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbWindowsListener.nCntAlarmsRaised</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Windows:Log:EventClass_RBV</p></td>
<td><p>waveform</p></td>
<td><p>TwinCAT Event class</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Windows:Log:EventType_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>The event type</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Windows:Log:Hostname_RBV</p></td>
<td><p>waveform</p></td>
<td><p>PLC Hostname</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Windows:Log:Message_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).fbWindowsListener.stEventInfo.msg</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Windows:Log:MessageID_RBV</p></td>
<td><p>longin</p></td>
<td><p>TwinCAT Message ID</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Windows:Log:MessageJSON_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Metadata with the message</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Windows:Log:Schema_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Schema string</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Windows:Log:Severity_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>TcEventSeverity</p></td>
<td><div class="line-block">
<div class="line">field: ONST Info</div>
<div class="line">field: THST Error</div>
<div class="line">field: TWST Warning</div>
<div class="line">field: ZRST Verbose</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Windows:Log:Source_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).fbWindowsListener.stEventInfo.source</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Windows:Log:Timestamp_RBV</p></td>
<td><p>ai</p></td>
<td><p>Unix timestamp</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Windows:LogToVisualStudio</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).fbWindowsListener.bLogToVisualStudio</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Windows:LogToVisualStudio_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).fbWindowsListener.bLogToVisualStudio</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Windows:MessagesSent_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbWindowsListener.nCntMessagesSent</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Windows:MinSeverity</p></td>
<td><p>mbbo</p></td>
<td><p>$(SYMBOL).fbWindowsListener.eMinSeverity</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Windows:MinSeverity_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).fbWindowsListener.eMinSeverity</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
</tbody>
</table>
</section>
<section id="lcls-general-fb-logmessage">
<h2>LCLS_General.FB_LogMessage<a class="headerlink" href="#lcls-general-fb-logmessage" title="Link to this heading"></a></h2>
<table class="docutils align-center">
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):Reset</p></td>
<td><p>bo</p></td>
<td><p>Rising-edge reset of trip</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>Rising-edge reset of trip</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Tripped_RBV</p></td>
<td><p>bi</p></td>
<td><p>Log message FB tripped</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</section>
<section id="lcls-general-fb-tempsensor">
<h2>LCLS_General.FB_TempSensor<a class="headerlink" href="#lcls-general-fb-tempsensor" title="Link to this heading"></a></h2>
<table class="docutils align-center">
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):CONN_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).bConnected</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Connected</div>
<div class="line">field: ZNAM Disconnected</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ERR_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).bError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM True</div>
<div class="line">field: ZNAM False</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):TEMP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).fTemp</p></td>
<td><div class="line-block">
<div class="line">field: EGU C</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</section>
<section id="lcls-general-st-pendingevent">
<h2>LCLS_General.ST_PendingEvent<a class="headerlink" href="#lcls-general-st-pendingevent" title="Link to this heading"></a></h2>
<table class="docutils align-center">
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):EventClass_RBV</p></td>
<td><p>waveform</p></td>
<td><p>TwinCAT Event class</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):EventType_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>The event type</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Hostname_RBV</p></td>
<td><p>waveform</p></td>
<td><p>PLC Hostname</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Message_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).stEventInfo.msg</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):MessageID_RBV</p></td>
<td><p>longin</p></td>
<td><p>TwinCAT Message ID</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):MessageJSON_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Metadata with the message</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Schema_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Schema string</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Severity_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>TcEventSeverity</p></td>
<td><div class="line-block">
<div class="line">field: ONST Info</div>
<div class="line">field: THST Error</div>
<div class="line">field: TWST Warning</div>
<div class="line">field: ZRST Verbose</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Source_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).stEventInfo.source</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Timestamp_RBV</p></td>
<td><p>ai</p></td>
<td><p>Unix timestamp</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</section>
<section id="lcls-vacuum-fb-9xx">
<h2>LCLS_Vacuum.FB_9XX<a class="headerlink" href="#lcls-vacuum-fb-9xx" title="Link to this heading"></a></h2>
<table class="docutils align-center">
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Auto_On</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).PG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):HV_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LOGGER</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
</tbody>
</table>
</section>
<section id="lcls-vacuum-fb-mks275">
<h2>LCLS_Vacuum.FB_MKS275<a class="headerlink" href="#lcls-vacuum-fb-mks275" title="Link to this heading"></a></h2>
<table class="docutils align-center">
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Auto_On</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).PG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):HV_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LOGGER</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
</tbody>
</table>
</section>
<section id="lcls-vacuum-fb-mks909">
<h2>LCLS_Vacuum.FB_MKS909<a class="headerlink" href="#lcls-vacuum-fb-mks909" title="Link to this heading"></a></h2>
<table class="docutils align-center">
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).IG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Auto_On</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).IG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).IG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).IG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).IG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):HV_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).IG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LOGGER</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).IG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).IG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).IG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).IG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
</tbody>
</table>
</section>
<section id="lcls-vacuum-fb-ptm-pfeiffer">
<h2>LCLS_Vacuum.FB_PTM_Pfeiffer<a class="headerlink" href="#lcls-vacuum-fb-ptm-pfeiffer" title="Link to this heading"></a></h2>
<table class="docutils align-center">
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):ACCEL_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stPTM.i_xAccel</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ALARM_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stPTM.i_xALARM</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AT_SPD_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stPTM.i_xAtSpd</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT SPEED</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):BP_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).iq_stPTM.rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):BP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).iq_stPTM.rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):CURR_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).iq_stPTM.i_rCurrentMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “A”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ErrorCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).iq_stPTM.i_iErrorCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FAULT_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stPTM.i_xFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stPTM.xExtRunOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ILK OK</div>
<div class="line">field: ZNAM ILK ACTIVE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):IP_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).iq_stPTM.rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):IP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).iq_stPTM.rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stPTM.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Power_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).iq_stPTM.i_uiPowerPctRbk</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PWR_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).iq_stPTM.i_diPwr</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RESET_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stPTM.q_xReset</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RST_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).iq_stPTM.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RST_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stPTM.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RUN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stPTM.q_RunDO</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RUN_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).iq_stPTM.xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RUN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stPTM.xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):SET_SPEED</p></td>
<td><p>longout</p></td>
<td><p>$(SYMBOL).iq_stPTM.i_dSetSpd</p></td>
<td><div class="line-block">
<div class="line">field: EGU “Hz”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):SET_SPEED_MODE</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).iq_stPTM.q_bSetSpd</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):SET_SPEED_MODE_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stPTM.q_bSetSpd</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):SET_SPEED_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).iq_stPTM.i_dSetSpd</p></td>
<td><div class="line-block">
<div class="line">field: EGU “Hz”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):SPEED_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).iq_stPTM.i_diCurSpd</p></td>
<td><div class="line-block">
<div class="line">field: EGU “Hz”</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).iq_stPTM.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):TEMP_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).iq_stPTM.i_rTempMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “C”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):TempBearing_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).iq_stPTM.i_diBrngTemp</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):TempElec_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).iq_stPTM.i_diElecTemp</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):TempFault_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stPTM.i_xTempFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):TempMotor_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).iq_stPTM.i_diMtrTemp</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):TempPump_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).iq_stPTM.i_diBtmTemp</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):WARN_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stPTM.i_xWarn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):WarningCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).iq_stPTM.i_iWarningCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</section>
<section id="lcls-vacuum-fb-ptm-turbodrive">
<h2>LCLS_Vacuum.FB_PTM_TurboDrive<a class="headerlink" href="#lcls-vacuum-fb-ptm-turbodrive" title="Link to this heading"></a></h2>
<table class="docutils align-center">
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):ACCEL_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stPtm.i_xAccel</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ALARM_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stPtm.i_xALARM</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AT_SPD_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stPtm.i_xAtSpd</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT SPEED</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):BP_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).iq_stPtm.rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):BP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).iq_stPtm.rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):CURR_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).iq_stPtm.i_rCurrentMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “A”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):DECEL_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stPtm.i_xDecel</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FAULT_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stPtm.i_xFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stPtm.xExtRunOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ILK OK</div>
<div class="line">field: ZNAM ILK ACTIVE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):IP_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).iq_stPtm.rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):IP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).iq_stPtm.rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stPtm.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OVR_TEMP_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stPtm.i_xTempFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PWR_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).iq_stPtm.i_diPwr</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):REMOTE</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).iq_stPtm.q_xRemote</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):REMOTE_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stPtm.q_xRemote</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RST_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).iq_stPtm.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RST_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stPtm.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RUN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stPtm.q_RunDO</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RUN_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).iq_stPtm.xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RUN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stPtm.xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):SPEED_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).iq_stPtm.i_diCurSpd</p></td>
<td><div class="line-block">
<div class="line">field: EGU “Hz”</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).iq_stPtm.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):TEMP_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).iq_stPtm.i_rTempMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “C”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):WARN_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stPtm.i_xWarn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</section>
<section id="lcls-vacuum-fb-vcn-vat590">
<h2>LCLS_Vacuum.FB_VCN_VAT590<a class="headerlink" href="#lcls-vacuum-fb-vcn-vat590" title="Link to this heading"></a></h2>
<table class="docutils align-center">
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):COE_ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stVcnVat590.bCoeError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR</div>
<div class="line">field: OSV MINOR</div>
<div class="line">field: ZNAM OK</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):COE_PARAM:CTRL_DIR_FIX1</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).stVcnVat590.stCoeParameters.bCtrlDir_FIX1</p></td>
<td><div class="line-block">
<div class="line">field: ONAM UPSTREAM</div>
<div class="line">field: ZNAM DOWNSTREAM</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):COE_PARAM:CTRL_DIR_FIX1_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stVcnVat590.stCoeParameters.bCtrlDir_FIX1</p></td>
<td><div class="line-block">
<div class="line">field: ONAM UPSTREAM</div>
<div class="line">field: ZNAM DOWNSTREAM</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):COE_PARAM:CTRL_DIR_FIX2</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).stVcnVat590.stCoeParameters.bCtrlDir_FIX2</p></td>
<td><div class="line-block">
<div class="line">field: ONAM UPSTREAM</div>
<div class="line">field: ZNAM DOWNSTREAM</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):COE_PARAM:CTRL_DIR_FIX2_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stVcnVat590.stCoeParameters.bCtrlDir_FIX2</p></td>
<td><div class="line-block">
<div class="line">field: ONAM UPSTREAM</div>
<div class="line">field: ZNAM DOWNSTREAM</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):COE_PARAM:GAIN_FACTOR_AD</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).stVcnVat590.stCoeParameters.fGainFactor_AD</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 7.5</div>
<div class="line">field: DRVL 0.0001</div>
<div class="line">field: PREC 4</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):COE_PARAM:GAIN_FACTOR_AD_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).stVcnVat590.stCoeParameters.fGainFactor_AD</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 7.5</div>
<div class="line">field: DRVL 0.0001</div>
<div class="line">field: PREC 4</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):COE_PARAM:IGAIN_FIX1</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).stVcnVat590.stCoeParameters.fIGain_FIX1</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):COE_PARAM:IGAIN_FIX1_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).stVcnVat590.stCoeParameters.fIGain_FIX1</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):COE_PARAM:IGAIN_FIX2</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).stVcnVat590.stCoeParameters.fIGain_FIX2</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):COE_PARAM:IGAIN_FIX2_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).stVcnVat590.stCoeParameters.fIGain_FIX2</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):COE_PARAM:PGAIN_FIX1</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).stVcnVat590.stCoeParameters.fPGain_FIX1</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.001</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):COE_PARAM:PGAIN_FIX1_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).stVcnVat590.stCoeParameters.fPGain_FIX1</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.001</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):COE_PARAM:PGAIN_FIX2</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).stVcnVat590.stCoeParameters.fPGain_FIX2</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.001</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):COE_PARAM:PGAIN_FIX2_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).stVcnVat590.stCoeParameters.fPGain_FIX2</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.001</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):COE_PARAM:PGAIN_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).stVcnVat590.stCoeParameters.fPGain_SP</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.001</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):COE_PARAM:PGAIN_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).stVcnVat590.stCoeParameters.fPGain_SP</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.001</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):COE_PARAM:PID_CTRL</p></td>
<td><p>mbbo</p></td>
<td><p>$(SYMBOL).stVcnVat590.stCoeParameters.ePIDCtrl</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):COE_PARAM:PID_CTRL_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).stVcnVat590.stCoeParameters.ePIDCtrl</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):COE_PARAM:POSITION_LIMIT_OPN</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).stVcnVat590.stCoeParameters.fPositionLimitOpen</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “%”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):COE_PARAM:POSITION_LIMIT_OPN_CTRL</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).stVcnVat590.stCoeParameters.fPositionLimitOpenControl</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “%”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):COE_PARAM:POSITION_LIMIT_OPN_CTRL_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).stVcnVat590.stCoeParameters.fPositionLimitOpenControl</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “%”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):COE_PARAM:POSITION_LIMIT_OPN_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).stVcnVat590.stCoeParameters.fPositionLimitOpen</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “%”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):COE_PARAM:RAMP_MODE_AD</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).stVcnVat590.stCoeParameters.bRampMode_AD</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CONST_SLOPE</div>
<div class="line">field: ZNAM CONST_TIME</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):COE_PARAM:RAMP_MODE_AD_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stVcnVat590.stCoeParameters.bRampMode_AD</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CONST_SLOPE</div>
<div class="line">field: ZNAM CONST_TIME</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):COE_PARAM:RAMP_MODE_FIX1</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).stVcnVat590.stCoeParameters.bRampMode_FIX1</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CONST_SLOPE</div>
<div class="line">field: ZNAM CONST_TIME</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):COE_PARAM:RAMP_MODE_FIX1_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stVcnVat590.stCoeParameters.bRampMode_FIX1</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CONST_SLOPE</div>
<div class="line">field: ZNAM CONST_TIME</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):COE_PARAM:RAMP_MODE_FIX2</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).stVcnVat590.stCoeParameters.bRampMode_FIX2</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CONST_SLOPE</div>
<div class="line">field: ZNAM CONST_TIME</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):COE_PARAM:RAMP_MODE_FIX2_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stVcnVat590.stCoeParameters.bRampMode_FIX2</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CONST_SLOPE</div>
<div class="line">field: ZNAM CONST_TIME</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):COE_PARAM:RAMP_MODE_SP</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).stVcnVat590.stCoeParameters.bRampMode_SP</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CONST_SLOPE</div>
<div class="line">field: ZNAM CONST_TIME</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):COE_PARAM:RAMP_MODE_SP_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stVcnVat590.stCoeParameters.bRampMode_SP</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CONST_SLOPE</div>
<div class="line">field: ZNAM CONST_TIME</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):COE_PARAM:RAMP_TIME_AD</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).stVcnVat590.stCoeParameters.fRampTime_AD</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 1000000.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “s”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):COE_PARAM:RAMP_TIME_AD_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).stVcnVat590.stCoeParameters.fRampTime_AD</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 1000000.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “s”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):COE_PARAM:RAMP_TIME_FIX1</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).stVcnVat590.stCoeParameters.fRampTime_FIX1</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 1000000.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “s”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):COE_PARAM:RAMP_TIME_FIX1_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).stVcnVat590.stCoeParameters.fRampTime_FIX1</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 1000000.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “s”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):COE_PARAM:RAMP_TIME_FIX2</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).stVcnVat590.stCoeParameters.fRampTime_FIX2</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 1000000.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “s”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):COE_PARAM:RAMP_TIME_FIX2_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).stVcnVat590.stCoeParameters.fRampTime_FIX2</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 1000000.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “s”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):COE_PARAM:RAMP_TIME_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).stVcnVat590.stCoeParameters.fRampTime_SP</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 1000000.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “s”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):COE_PARAM:RAMP_TIME_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).stVcnVat590.stCoeParameters.fRampTime_SP</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 1000000.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “s”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):COE_PARAM:SENS_DELAY_AD</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).stVcnVat590.stCoeParameters.fSensorDelay_AD</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 1.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “s”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):COE_PARAM:SENS_DELAY_AD_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).stVcnVat590.stCoeParameters.fSensorDelay_AD</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 1.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “s”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):COE_RESET</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).stVcnVat590.bResetCoeError</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):COE_RESET_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stVcnVat590.bResetCoeError</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):CTRL_MODE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).stVcnVat590.stValveStatus.eControlMode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ETHCAT_COMM_STATUS_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stVcnVat590.bValveEthCatStatus</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR</div>
<div class="line">field: OSV MAJOR</div>
<div class="line">field: ZNAM OK</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):EXT_WARN:CTRL_SP_NOT_ALLOWED_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stVcnVat590.stValveStatus.bControlModeSPNotAllowed</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISABLED</div>
<div class="line">field: OSV MINOR</div>
<div class="line">field: ZNAM ENABLED</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):EXT_WARN:CTRL_SP_OOR_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stVcnVat590.stValveStatus.bCtrlSPOutOfRange</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FAULT</div>
<div class="line">field: OSV MAJOR</div>
<div class="line">field: ZNAM OK</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):EXT_WARN:GENCTRL_SP_OOR_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stVcnVat590.stValveStatus.bGeneralCtrlSPOutOfRange</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FAULT</div>
<div class="line">field: OSV MAJOR</div>
<div class="line">field: ZNAM OK</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):EXT_WARN:PFO_STATUS_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stVcnVat590.stValveStatus.bPFODeactivated</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISABLED</div>
<div class="line">field: OSV MINOR</div>
<div class="line">field: ZNAM ENABLED</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):EXT_WARN:POS_SP_OOR_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stVcnVat590.stValveStatus.bPositionSPOutOfRange</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FAULT</div>
<div class="line">field: OSV MAJOR</div>
<div class="line">field: ZNAM OK</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):EXT_WARN:PRES_SP_OOR_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stVcnVat590.stValveStatus.bPressureSPOutOfRange</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FAULT</div>
<div class="line">field: OSV MAJOR</div>
<div class="line">field: ZNAM OK</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):EXT_WARN:PROC_DATA_NOT_VALID_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stVcnVat590.stValveStatus.bProcDataSettingsNotvalid</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FAULT</div>
<div class="line">field: OSV MAJOR</div>
<div class="line">field: ZNAM OK</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):EXT_WARN:REM_NOT_POSSIBLE_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stVcnVat590.stValveStatus.bRemoteControlNotPossible</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISABLED</div>
<div class="line">field: OSV MINOR</div>
<div class="line">field: ZNAM ENABLED</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):EXT_WARN:ZERO_STATUS_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stVcnVat590.stValveStatus.bZeroDisabled</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISABLED</div>
<div class="line">field: OSV MINOR</div>
<div class="line">field: ZNAM ENABLED</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FATAL_ERR_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).stVcnVat590.stValveStatus.eFatalErrors</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):GEN_STATUS:ECAT_DATA_VALID_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stVcnVat590.stValveStatus.bFieldBusDatavalid</p></td>
<td><div class="line-block">
<div class="line">field: ONAM VALID</div>
<div class="line">field: OSV NO_ALARM</div>
<div class="line">field: ZNAM NOT_VALID</div>
<div class="line">field: ZSV MAJOR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):GEN_STATUS:ECAT_RxBIT_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stVcnVat590.stValveStatus.bPingPongRxBit</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: OSV NO_ALARM</div>
<div class="line">field: ZNAM NOT_INVERTED</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):GEN_STATUS:PRES_SIM_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stVcnVat590.stValveStatus.bPressureSimulation</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: OSV NO_ALARM</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):GEN_STATUS:PRES_SP_REACHED_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stVcnVat590.stValveStatus.bPressureSPReached</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT_SP</div>
<div class="line">field: OSV NO_ALARM</div>
<div class="line">field: ZNAM NOT_AT_SP</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):GEN_STATUS:REM_CTRL_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).stVcnVat590.stValveStatus.eRemoteStatus</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):GEN_STATUS:WARN_STATUS_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stVcnVat590.stValveStatus.bWarningsActive</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ACTIVE</div>
<div class="line">field: OSV MAJOR</div>
<div class="line">field: ZNAM NOT_ACTIVE</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):GEN_STATUS:ZERO_EXECUTED_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stVcnVat590.stValveStatus.bZeroExecuted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM EXECUTED</div>
<div class="line">field: OSV NO_ALARM</div>
<div class="line">field: ZNAM NOT_EXECUTED</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):GEN_WARN:ADC_UNIT_STATUS_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stVcnVat590.stValveStatus.bSensMeasUnitFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FAULT</div>
<div class="line">field: OSV MAJOR</div>
<div class="line">field: ZNAM OK</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):GEN_WARN:POWER_FAIL_BATT_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stVcnVat590.stValveStatus.bPowerFailureBattery</p></td>
<td><div class="line-block">
<div class="line">field: ONAM NOT_READY</div>
<div class="line">field: OSV MINOR</div>
<div class="line">field: ZNAM READY</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):GEN_WARN:SERVICE_REQ_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stVcnVat590.stValveStatus.bServiceRequest</p></td>
<td><div class="line-block">
<div class="line">field: ONAM SERVICE</div>
<div class="line">field: OSV MAJOR</div>
<div class="line">field: ZNAM OK</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stVcnVat590.bIlkOK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: OSV NO_ALARM</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">field: ZSV MAJOR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):POS_LIMIT</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).stVcnVat590.fPosSetLimit</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):POS_LIMIT_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).stVcnVat590.fPosSetLimit</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):POS_RAW_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).stVcnVat590.nRawPosition</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):POS_REQ</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).stVcnVat590.fReqPosition</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):POS_REQ_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).stVcnVat590.fReqPosition</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):POS_SP_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).stVcnVat590.nPositionSP</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PRES_RAW_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).stVcnVat590.nRawPressure</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRES_RDBK_LIMIT</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).stVcnVat590.fPresRdbkLimit</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PRES_RDBK_LIMIT_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).stVcnVat590.fPresRdbkLimit</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRES_REQ</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).stVcnVat590.fReqPressure</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PRES_REQ_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).stVcnVat590.fReqPressure</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRES_SET_LIMIT</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).stVcnVat590.fPresSetLimit</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PRES_SET_LIMIT_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).stVcnVat590.fPresSetLimit</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRES_SP_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).stVcnVat590.nPressureSP</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PRES_TORR_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).stVcnVat590.fPressure</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):REM_CTRL</p></td>
<td><p>mbbo</p></td>
<td><p>$(SYMBOL).stVcnVat590.eRemoteControl</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):REM_CTRL_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).stVcnVat590.eRemoteControl</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):STATE</p></td>
<td><p>mbbo</p></td>
<td><p>$(SYMBOL).stVcnVat590.eValveControl</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).stVcnVat590.eValveControl</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ZERO</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).stVcnVat590.bZero</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ZERO_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stVcnVat590.bZero</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
</tbody>
</table>
</section>
<section id="lcls-vacuum-fb-vrc">
<h2>LCLS_Vacuum.FB_VRC<a class="headerlink" href="#lcls-vacuum-fb-vrc" title="Link to this heading"></a></h2>
<table class="docutils align-center">
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):CLS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.xCLS_OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ERROR</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LOGGER</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</section>
<section id="lcls-vacuum-fb-vrc-no">
<h2>LCLS_Vacuum.FB_VRC_NO<a class="headerlink" href="#lcls-vacuum-fb-vrc-no" title="Link to this heading"></a></h2>
<table class="docutils align-center">
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):CLS_DO</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).iq_stValve.q_xCLS_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM OPEN</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):CLS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.q_xCLS_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM OPEN</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):CLS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.xCLS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):CLS_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).iq_stValve.pv_xCLS_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM OPEN</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):CLS_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.pv_xCLS_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM OPEN</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ERROR</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FORCE_CLS</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).iq_stValve.pv_xOvrdCls</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FORCE_CLS_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.pv_xOvrdCls</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LOGGER</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</section>
<section id="lcls-vacuum-st-leyboldptm">
<h2>LCLS_Vacuum.ST_LeyboldPTM<a class="headerlink" href="#lcls-vacuum-st-leyboldptm" title="Link to this heading"></a></h2>
<table class="docutils align-center">
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):ACCEL_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_xAccel</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ALARM_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_xALARM</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AT_SPD_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_xAtSpd</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT SPEED</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):BP_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):BP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):CURR_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).i_rCurrentMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “A”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):DECEL_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_xDecel</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FAULT_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_xFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xExtRunOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ILK OK</div>
<div class="line">field: ZNAM ILK ACTIVE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):IP_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):IP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OVR_TEMP_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_xTempFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PWR_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).i_diPwr</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):REMOTE</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).q_xRemote</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):REMOTE_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).q_xRemote</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RST_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RST_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RUN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).q_RunDO</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RUN_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RUN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):SPEED_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).i_diCurSpd</p></td>
<td><div class="line-block">
<div class="line">field: EGU “Hz”</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):TEMP_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).i_rTempMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “C”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):WARN_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_xWarn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</section>
<section id="lcls-vacuum-st-pfeifferptm">
<h2>LCLS_Vacuum.ST_PfeifferPTM<a class="headerlink" href="#lcls-vacuum-st-pfeifferptm" title="Link to this heading"></a></h2>
<table class="docutils align-center">
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):ACCEL_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_xAccel</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ALARM_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_xALARM</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AT_SPD_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_xAtSpd</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT SPEED</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):BP_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):BP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):CURR_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).i_rCurrentMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “A”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ErrorCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).i_iErrorCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FAULT_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_xFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xExtRunOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ILK OK</div>
<div class="line">field: ZNAM ILK ACTIVE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):IP_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):IP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Power_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).i_uiPowerPctRbk</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PWR_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).i_diPwr</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RESET_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).q_xReset</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RST_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RST_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RUN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).q_RunDO</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RUN_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RUN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):SET_SPEED</p></td>
<td><p>longout</p></td>
<td><p>$(SYMBOL).i_dSetSpd</p></td>
<td><div class="line-block">
<div class="line">field: EGU “Hz”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):SET_SPEED_MODE</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).q_bSetSpd</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):SET_SPEED_MODE_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).q_bSetSpd</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):SET_SPEED_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).i_dSetSpd</p></td>
<td><div class="line-block">
<div class="line">field: EGU “Hz”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):SPEED_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).i_diCurSpd</p></td>
<td><div class="line-block">
<div class="line">field: EGU “Hz”</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):TEMP_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).i_rTempMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “C”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):TempBearing_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).i_diBrngTemp</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):TempElec_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).i_diElecTemp</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):TempFault_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_xTempFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):TempMotor_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).i_diMtrTemp</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):TempPump_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).i_diBtmTemp</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):WARN_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_xWarn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):WarningCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).i_iWarningCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</section>
<section id="lcls-vacuum-st-ptm">
<h2>LCLS_Vacuum.ST_PTM<a class="headerlink" href="#lcls-vacuum-st-ptm" title="Link to this heading"></a></h2>
<table class="docutils align-center">
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):ACCEL_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_xAccel</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ALARM_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_xALARM</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AT_SPD_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_xAtSpd</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT SPEED</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):BP_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):BP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):CURR_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).i_rCurrentMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “A”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FAULT_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_xFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xExtRunOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ILK OK</div>
<div class="line">field: ZNAM ILK ACTIVE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):IP_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):IP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RST_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RST_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RUN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).q_RunDO</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RUN_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RUN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):SPEED_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).i_diCurSpd</p></td>
<td><div class="line-block">
<div class="line">field: EGU “Hz”</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):TEMP_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).i_rTempMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “C”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):WARN_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_xWarn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</section>
<section id="lcls-vacuum-st-valvebase">
<h2>LCLS_Vacuum.ST_ValveBase<a class="headerlink" href="#lcls-vacuum-st-valvebase" title="Link to this heading"></a></h2>
<table class="docutils align-center">
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ERROR</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LOGGER</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</section>
<section id="lcls-vacuum-st-vat590-coe">
<h2>LCLS_Vacuum.ST_VAT590_COE<a class="headerlink" href="#lcls-vacuum-st-vat590-coe" title="Link to this heading"></a></h2>
<table class="docutils align-center">
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):CTRL_DIR_FIX1</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).bCtrlDir_FIX1</p></td>
<td><div class="line-block">
<div class="line">field: ONAM UPSTREAM</div>
<div class="line">field: ZNAM DOWNSTREAM</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):CTRL_DIR_FIX1_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).bCtrlDir_FIX1</p></td>
<td><div class="line-block">
<div class="line">field: ONAM UPSTREAM</div>
<div class="line">field: ZNAM DOWNSTREAM</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):CTRL_DIR_FIX2</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).bCtrlDir_FIX2</p></td>
<td><div class="line-block">
<div class="line">field: ONAM UPSTREAM</div>
<div class="line">field: ZNAM DOWNSTREAM</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):CTRL_DIR_FIX2_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).bCtrlDir_FIX2</p></td>
<td><div class="line-block">
<div class="line">field: ONAM UPSTREAM</div>
<div class="line">field: ZNAM DOWNSTREAM</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):GAIN_FACTOR_AD</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).fGainFactor_AD</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 7.5</div>
<div class="line">field: DRVL 0.0001</div>
<div class="line">field: PREC 4</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):GAIN_FACTOR_AD_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).fGainFactor_AD</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 7.5</div>
<div class="line">field: DRVL 0.0001</div>
<div class="line">field: PREC 4</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):IGAIN_FIX1</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).fIGain_FIX1</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):IGAIN_FIX1_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).fIGain_FIX1</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):IGAIN_FIX2</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).fIGain_FIX2</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):IGAIN_FIX2_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).fIGain_FIX2</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PGAIN_FIX1</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).fPGain_FIX1</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.001</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PGAIN_FIX1_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).fPGain_FIX1</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.001</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PGAIN_FIX2</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).fPGain_FIX2</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.001</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PGAIN_FIX2_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).fPGain_FIX2</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.001</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PGAIN_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).fPGain_SP</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.001</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PGAIN_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).fPGain_SP</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.001</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PID_CTRL</p></td>
<td><p>mbbo</p></td>
<td><p>$(SYMBOL).ePIDCtrl</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PID_CTRL_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).ePIDCtrl</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):POSITION_LIMIT_OPN</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).fPositionLimitOpen</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “%”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):POSITION_LIMIT_OPN_CTRL</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).fPositionLimitOpenControl</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “%”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):POSITION_LIMIT_OPN_CTRL_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).fPositionLimitOpenControl</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “%”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):POSITION_LIMIT_OPN_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).fPositionLimitOpen</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “%”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RAMP_MODE_AD</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).bRampMode_AD</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CONST_SLOPE</div>
<div class="line">field: ZNAM CONST_TIME</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RAMP_MODE_AD_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).bRampMode_AD</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CONST_SLOPE</div>
<div class="line">field: ZNAM CONST_TIME</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RAMP_MODE_FIX1</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).bRampMode_FIX1</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CONST_SLOPE</div>
<div class="line">field: ZNAM CONST_TIME</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RAMP_MODE_FIX1_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).bRampMode_FIX1</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CONST_SLOPE</div>
<div class="line">field: ZNAM CONST_TIME</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RAMP_MODE_FIX2</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).bRampMode_FIX2</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CONST_SLOPE</div>
<div class="line">field: ZNAM CONST_TIME</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RAMP_MODE_FIX2_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).bRampMode_FIX2</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CONST_SLOPE</div>
<div class="line">field: ZNAM CONST_TIME</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RAMP_MODE_SP</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).bRampMode_SP</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CONST_SLOPE</div>
<div class="line">field: ZNAM CONST_TIME</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RAMP_MODE_SP_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).bRampMode_SP</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CONST_SLOPE</div>
<div class="line">field: ZNAM CONST_TIME</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RAMP_TIME_AD</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).fRampTime_AD</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 1000000.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “s”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RAMP_TIME_AD_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).fRampTime_AD</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 1000000.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “s”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RAMP_TIME_FIX1</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).fRampTime_FIX1</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 1000000.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “s”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RAMP_TIME_FIX1_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).fRampTime_FIX1</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 1000000.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “s”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RAMP_TIME_FIX2</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).fRampTime_FIX2</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 1000000.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “s”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RAMP_TIME_FIX2_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).fRampTime_FIX2</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 1000000.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “s”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RAMP_TIME_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).fRampTime_SP</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 1000000.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “s”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RAMP_TIME_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).fRampTime_SP</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 1000000.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “s”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):SENS_DELAY_AD</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).fSensorDelay_AD</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 1.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “s”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):SENS_DELAY_AD_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).fSensorDelay_AD</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 1.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “s”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
</tbody>
</table>
</section>
<section id="lcls-vacuum-st-vat590-status">
<h2>LCLS_Vacuum.ST_VAT590_STATUS<a class="headerlink" href="#lcls-vacuum-st-vat590-status" title="Link to this heading"></a></h2>
<table class="docutils align-center">
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):CTRL_MODE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).eControlMode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):EXT_WARN:CTRL_SP_NOT_ALLOWED_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).bControlModeSPNotAllowed</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISABLED</div>
<div class="line">field: OSV MINOR</div>
<div class="line">field: ZNAM ENABLED</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):EXT_WARN:CTRL_SP_OOR_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).bCtrlSPOutOfRange</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FAULT</div>
<div class="line">field: OSV MAJOR</div>
<div class="line">field: ZNAM OK</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):EXT_WARN:GENCTRL_SP_OOR_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).bGeneralCtrlSPOutOfRange</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FAULT</div>
<div class="line">field: OSV MAJOR</div>
<div class="line">field: ZNAM OK</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):EXT_WARN:PFO_STATUS_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).bPFODeactivated</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISABLED</div>
<div class="line">field: OSV MINOR</div>
<div class="line">field: ZNAM ENABLED</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):EXT_WARN:POS_SP_OOR_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).bPositionSPOutOfRange</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FAULT</div>
<div class="line">field: OSV MAJOR</div>
<div class="line">field: ZNAM OK</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):EXT_WARN:PRES_SP_OOR_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).bPressureSPOutOfRange</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FAULT</div>
<div class="line">field: OSV MAJOR</div>
<div class="line">field: ZNAM OK</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):EXT_WARN:PROC_DATA_NOT_VALID_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).bProcDataSettingsNotvalid</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FAULT</div>
<div class="line">field: OSV MAJOR</div>
<div class="line">field: ZNAM OK</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):EXT_WARN:REM_NOT_POSSIBLE_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).bRemoteControlNotPossible</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISABLED</div>
<div class="line">field: OSV MINOR</div>
<div class="line">field: ZNAM ENABLED</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):EXT_WARN:ZERO_STATUS_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).bZeroDisabled</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISABLED</div>
<div class="line">field: OSV MINOR</div>
<div class="line">field: ZNAM ENABLED</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FATAL_ERR_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).eFatalErrors</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):GEN_STATUS:ECAT_DATA_VALID_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).bFieldBusDatavalid</p></td>
<td><div class="line-block">
<div class="line">field: ONAM VALID</div>
<div class="line">field: OSV NO_ALARM</div>
<div class="line">field: ZNAM NOT_VALID</div>
<div class="line">field: ZSV MAJOR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):GEN_STATUS:ECAT_RxBIT_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).bPingPongRxBit</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: OSV NO_ALARM</div>
<div class="line">field: ZNAM NOT_INVERTED</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):GEN_STATUS:PRES_SIM_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).bPressureSimulation</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: OSV NO_ALARM</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):GEN_STATUS:PRES_SP_REACHED_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).bPressureSPReached</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT_SP</div>
<div class="line">field: OSV NO_ALARM</div>
<div class="line">field: ZNAM NOT_AT_SP</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):GEN_STATUS:REM_CTRL_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).eRemoteStatus</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):GEN_STATUS:WARN_STATUS_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).bWarningsActive</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ACTIVE</div>
<div class="line">field: OSV MAJOR</div>
<div class="line">field: ZNAM NOT_ACTIVE</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):GEN_STATUS:ZERO_EXECUTED_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).bZeroExecuted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM EXECUTED</div>
<div class="line">field: OSV NO_ALARM</div>
<div class="line">field: ZNAM NOT_EXECUTED</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):GEN_WARN:ADC_UNIT_STATUS_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).bSensMeasUnitFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FAULT</div>
<div class="line">field: OSV MAJOR</div>
<div class="line">field: ZNAM OK</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):GEN_WARN:POWER_FAIL_BATT_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).bPowerFailureBattery</p></td>
<td><div class="line-block">
<div class="line">field: ONAM NOT_READY</div>
<div class="line">field: OSV MINOR</div>
<div class="line">field: ZNAM READY</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):GEN_WARN:SERVICE_REQ_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).bServiceRequest</p></td>
<td><div class="line-block">
<div class="line">field: ONAM SERVICE</div>
<div class="line">field: OSV MAJOR</div>
<div class="line">field: ZNAM OK</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</section>
<section id="lcls-vacuum-st-vcn-vat590">
<h2>LCLS_Vacuum.ST_VCN_VAT590<a class="headerlink" href="#lcls-vacuum-st-vcn-vat590" title="Link to this heading"></a></h2>
<table class="docutils align-center">
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):COE_ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).bCoeError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR</div>
<div class="line">field: OSV MINOR</div>
<div class="line">field: ZNAM OK</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):COE_PARAM:CTRL_DIR_FIX1</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).stCoeParameters.bCtrlDir_FIX1</p></td>
<td><div class="line-block">
<div class="line">field: ONAM UPSTREAM</div>
<div class="line">field: ZNAM DOWNSTREAM</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):COE_PARAM:CTRL_DIR_FIX1_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stCoeParameters.bCtrlDir_FIX1</p></td>
<td><div class="line-block">
<div class="line">field: ONAM UPSTREAM</div>
<div class="line">field: ZNAM DOWNSTREAM</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):COE_PARAM:CTRL_DIR_FIX2</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).stCoeParameters.bCtrlDir_FIX2</p></td>
<td><div class="line-block">
<div class="line">field: ONAM UPSTREAM</div>
<div class="line">field: ZNAM DOWNSTREAM</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):COE_PARAM:CTRL_DIR_FIX2_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stCoeParameters.bCtrlDir_FIX2</p></td>
<td><div class="line-block">
<div class="line">field: ONAM UPSTREAM</div>
<div class="line">field: ZNAM DOWNSTREAM</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):COE_PARAM:GAIN_FACTOR_AD</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).stCoeParameters.fGainFactor_AD</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 7.5</div>
<div class="line">field: DRVL 0.0001</div>
<div class="line">field: PREC 4</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):COE_PARAM:GAIN_FACTOR_AD_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).stCoeParameters.fGainFactor_AD</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 7.5</div>
<div class="line">field: DRVL 0.0001</div>
<div class="line">field: PREC 4</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):COE_PARAM:IGAIN_FIX1</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).stCoeParameters.fIGain_FIX1</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):COE_PARAM:IGAIN_FIX1_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).stCoeParameters.fIGain_FIX1</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):COE_PARAM:IGAIN_FIX2</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).stCoeParameters.fIGain_FIX2</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):COE_PARAM:IGAIN_FIX2_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).stCoeParameters.fIGain_FIX2</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):COE_PARAM:PGAIN_FIX1</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).stCoeParameters.fPGain_FIX1</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.001</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):COE_PARAM:PGAIN_FIX1_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).stCoeParameters.fPGain_FIX1</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.001</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):COE_PARAM:PGAIN_FIX2</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).stCoeParameters.fPGain_FIX2</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.001</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):COE_PARAM:PGAIN_FIX2_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).stCoeParameters.fPGain_FIX2</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.001</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):COE_PARAM:PGAIN_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).stCoeParameters.fPGain_SP</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.001</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):COE_PARAM:PGAIN_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).stCoeParameters.fPGain_SP</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.001</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):COE_PARAM:PID_CTRL</p></td>
<td><p>mbbo</p></td>
<td><p>$(SYMBOL).stCoeParameters.ePIDCtrl</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):COE_PARAM:PID_CTRL_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).stCoeParameters.ePIDCtrl</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):COE_PARAM:POSITION_LIMIT_OPN</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).stCoeParameters.fPositionLimitOpen</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “%”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):COE_PARAM:POSITION_LIMIT_OPN_CTRL</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).stCoeParameters.fPositionLimitOpenControl</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “%”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):COE_PARAM:POSITION_LIMIT_OPN_CTRL_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).stCoeParameters.fPositionLimitOpenControl</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “%”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):COE_PARAM:POSITION_LIMIT_OPN_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).stCoeParameters.fPositionLimitOpen</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “%”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):COE_PARAM:RAMP_MODE_AD</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).stCoeParameters.bRampMode_AD</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CONST_SLOPE</div>
<div class="line">field: ZNAM CONST_TIME</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):COE_PARAM:RAMP_MODE_AD_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stCoeParameters.bRampMode_AD</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CONST_SLOPE</div>
<div class="line">field: ZNAM CONST_TIME</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):COE_PARAM:RAMP_MODE_FIX1</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).stCoeParameters.bRampMode_FIX1</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CONST_SLOPE</div>
<div class="line">field: ZNAM CONST_TIME</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):COE_PARAM:RAMP_MODE_FIX1_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stCoeParameters.bRampMode_FIX1</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CONST_SLOPE</div>
<div class="line">field: ZNAM CONST_TIME</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):COE_PARAM:RAMP_MODE_FIX2</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).stCoeParameters.bRampMode_FIX2</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CONST_SLOPE</div>
<div class="line">field: ZNAM CONST_TIME</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):COE_PARAM:RAMP_MODE_FIX2_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stCoeParameters.bRampMode_FIX2</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CONST_SLOPE</div>
<div class="line">field: ZNAM CONST_TIME</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):COE_PARAM:RAMP_MODE_SP</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).stCoeParameters.bRampMode_SP</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CONST_SLOPE</div>
<div class="line">field: ZNAM CONST_TIME</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):COE_PARAM:RAMP_MODE_SP_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stCoeParameters.bRampMode_SP</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CONST_SLOPE</div>
<div class="line">field: ZNAM CONST_TIME</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):COE_PARAM:RAMP_TIME_AD</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).stCoeParameters.fRampTime_AD</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 1000000.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “s”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):COE_PARAM:RAMP_TIME_AD_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).stCoeParameters.fRampTime_AD</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 1000000.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “s”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):COE_PARAM:RAMP_TIME_FIX1</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).stCoeParameters.fRampTime_FIX1</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 1000000.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “s”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):COE_PARAM:RAMP_TIME_FIX1_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).stCoeParameters.fRampTime_FIX1</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 1000000.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “s”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):COE_PARAM:RAMP_TIME_FIX2</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).stCoeParameters.fRampTime_FIX2</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 1000000.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “s”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):COE_PARAM:RAMP_TIME_FIX2_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).stCoeParameters.fRampTime_FIX2</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 1000000.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “s”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):COE_PARAM:RAMP_TIME_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).stCoeParameters.fRampTime_SP</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 1000000.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “s”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):COE_PARAM:RAMP_TIME_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).stCoeParameters.fRampTime_SP</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 1000000.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “s”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):COE_PARAM:SENS_DELAY_AD</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).stCoeParameters.fSensorDelay_AD</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 1.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “s”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):COE_PARAM:SENS_DELAY_AD_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).stCoeParameters.fSensorDelay_AD</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 1.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “s”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):COE_RESET</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).bResetCoeError</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):COE_RESET_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).bResetCoeError</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):CTRL_MODE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).stValveStatus.eControlMode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ETHCAT_COMM_STATUS_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).bValveEthCatStatus</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR</div>
<div class="line">field: OSV MAJOR</div>
<div class="line">field: ZNAM OK</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):EXT_WARN:CTRL_SP_NOT_ALLOWED_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stValveStatus.bControlModeSPNotAllowed</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISABLED</div>
<div class="line">field: OSV MINOR</div>
<div class="line">field: ZNAM ENABLED</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):EXT_WARN:CTRL_SP_OOR_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stValveStatus.bCtrlSPOutOfRange</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FAULT</div>
<div class="line">field: OSV MAJOR</div>
<div class="line">field: ZNAM OK</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):EXT_WARN:GENCTRL_SP_OOR_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stValveStatus.bGeneralCtrlSPOutOfRange</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FAULT</div>
<div class="line">field: OSV MAJOR</div>
<div class="line">field: ZNAM OK</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):EXT_WARN:PFO_STATUS_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stValveStatus.bPFODeactivated</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISABLED</div>
<div class="line">field: OSV MINOR</div>
<div class="line">field: ZNAM ENABLED</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):EXT_WARN:POS_SP_OOR_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stValveStatus.bPositionSPOutOfRange</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FAULT</div>
<div class="line">field: OSV MAJOR</div>
<div class="line">field: ZNAM OK</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):EXT_WARN:PRES_SP_OOR_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stValveStatus.bPressureSPOutOfRange</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FAULT</div>
<div class="line">field: OSV MAJOR</div>
<div class="line">field: ZNAM OK</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):EXT_WARN:PROC_DATA_NOT_VALID_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stValveStatus.bProcDataSettingsNotvalid</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FAULT</div>
<div class="line">field: OSV MAJOR</div>
<div class="line">field: ZNAM OK</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):EXT_WARN:REM_NOT_POSSIBLE_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stValveStatus.bRemoteControlNotPossible</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISABLED</div>
<div class="line">field: OSV MINOR</div>
<div class="line">field: ZNAM ENABLED</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):EXT_WARN:ZERO_STATUS_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stValveStatus.bZeroDisabled</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISABLED</div>
<div class="line">field: OSV MINOR</div>
<div class="line">field: ZNAM ENABLED</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FATAL_ERR_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).stValveStatus.eFatalErrors</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):GEN_STATUS:ECAT_DATA_VALID_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stValveStatus.bFieldBusDatavalid</p></td>
<td><div class="line-block">
<div class="line">field: ONAM VALID</div>
<div class="line">field: OSV NO_ALARM</div>
<div class="line">field: ZNAM NOT_VALID</div>
<div class="line">field: ZSV MAJOR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):GEN_STATUS:ECAT_RxBIT_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stValveStatus.bPingPongRxBit</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: OSV NO_ALARM</div>
<div class="line">field: ZNAM NOT_INVERTED</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):GEN_STATUS:PRES_SIM_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stValveStatus.bPressureSimulation</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: OSV NO_ALARM</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):GEN_STATUS:PRES_SP_REACHED_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stValveStatus.bPressureSPReached</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT_SP</div>
<div class="line">field: OSV NO_ALARM</div>
<div class="line">field: ZNAM NOT_AT_SP</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):GEN_STATUS:REM_CTRL_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).stValveStatus.eRemoteStatus</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):GEN_STATUS:WARN_STATUS_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stValveStatus.bWarningsActive</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ACTIVE</div>
<div class="line">field: OSV MAJOR</div>
<div class="line">field: ZNAM NOT_ACTIVE</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):GEN_STATUS:ZERO_EXECUTED_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stValveStatus.bZeroExecuted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM EXECUTED</div>
<div class="line">field: OSV NO_ALARM</div>
<div class="line">field: ZNAM NOT_EXECUTED</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):GEN_WARN:ADC_UNIT_STATUS_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stValveStatus.bSensMeasUnitFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FAULT</div>
<div class="line">field: OSV MAJOR</div>
<div class="line">field: ZNAM OK</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):GEN_WARN:POWER_FAIL_BATT_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stValveStatus.bPowerFailureBattery</p></td>
<td><div class="line-block">
<div class="line">field: ONAM NOT_READY</div>
<div class="line">field: OSV MINOR</div>
<div class="line">field: ZNAM READY</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):GEN_WARN:SERVICE_REQ_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stValveStatus.bServiceRequest</p></td>
<td><div class="line-block">
<div class="line">field: ONAM SERVICE</div>
<div class="line">field: OSV MAJOR</div>
<div class="line">field: ZNAM OK</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).bIlkOK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: OSV NO_ALARM</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">field: ZSV MAJOR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):POS_LIMIT</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).fPosSetLimit</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):POS_LIMIT_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).fPosSetLimit</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):POS_RAW_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).nRawPosition</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):POS_REQ</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).fReqPosition</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):POS_REQ_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).fReqPosition</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):POS_SP_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).nPositionSP</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PRES_RAW_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).nRawPressure</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRES_RDBK_LIMIT</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).fPresRdbkLimit</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PRES_RDBK_LIMIT_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).fPresRdbkLimit</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRES_REQ</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).fReqPressure</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PRES_REQ_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).fReqPressure</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRES_SET_LIMIT</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).fPresSetLimit</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PRES_SET_LIMIT_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).fPresSetLimit</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRES_SP_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).nPressureSP</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PRES_TORR_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).fPressure</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):REM_CTRL</p></td>
<td><p>mbbo</p></td>
<td><p>$(SYMBOL).eRemoteControl</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):REM_CTRL_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).eRemoteControl</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):STATE</p></td>
<td><p>mbbo</p></td>
<td><p>$(SYMBOL).eValveControl</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).eValveControl</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ZERO</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).bZero</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ZERO_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).bZero</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
</tbody>
</table>
</section>
<section id="lcls-vacuum-st-vg">
<h2>LCLS_Vacuum.ST_VG<a class="headerlink" href="#lcls-vacuum-st-vg" title="Link to this heading"></a></h2>
<table class="docutils align-center">
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Auto_On</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):HV_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LOGGER</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
</tbody>
</table>
</section>
<section id="lcls-vacuum-st-vrc">
<h2>LCLS_Vacuum.ST_VRC<a class="headerlink" href="#lcls-vacuum-st-vrc" title="Link to this heading"></a></h2>
<table class="docutils align-center">
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):CLS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xCLS_OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ERROR</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LOGGER</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</section>
<section id="lcls-vacuum-st-vrc-no">
<h2>LCLS_Vacuum.ST_VRC_NO<a class="headerlink" href="#lcls-vacuum-st-vrc-no" title="Link to this heading"></a></h2>
<table class="docutils align-center">
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):CLS_DO</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).q_xCLS_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM OPEN</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):CLS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).q_xCLS_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM OPEN</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):CLS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xCLS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):CLS_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).pv_xCLS_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM OPEN</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):CLS_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).pv_xCLS_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM OPEN</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ERROR</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FORCE_CLS</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).pv_xOvrdCls</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FORCE_CLS_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).pv_xOvrdCls</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LOGGER</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</section>
<section id="lcls-vacuum-serial-st-pfeiffercontrol">
<h2>LCLS_Vacuum_Serial.ST_PfeifferControl<a class="headerlink" href="#lcls-vacuum-serial-st-pfeiffercontrol" title="Link to this heading"></a></h2>
<table class="docutils align-center">
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):ADDR</p></td>
<td><p>longout</p></td>
<td><p>$(SYMBOL).iSerialAddress</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ADDR_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).iSerialAddress</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):COMM_EN</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).xEnableComm</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):COMM_EN_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xEnableComm</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ERR_RST</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).xErrorAck_009</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ERR_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xErrorAck_009</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xPumpingStation_010</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ILK OK</div>
<div class="line">field: ZNAM ILK ACTIVE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xIlk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ILK OK</div>
<div class="line">field: ZNAM ILK ACTIVE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RUN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xMotorPump_023</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RUN_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).xRunSW</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RUN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xRunSW</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):SetPumpSpeed_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).iSetRotationSpeed_707</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</section>
<section id="lcls-vacuum-serial-st-pfeifferstatus">
<h2>LCLS_Vacuum_Serial.ST_PfeifferStatus<a class="headerlink" href="#lcls-vacuum-serial-st-pfeifferstatus" title="Link to this heading"></a></h2>
<table class="docutils align-center">
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):DriveCurrent_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).lrDriveCurrent_310</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):DrivePower_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).diDrivePower_316</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ErrorCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).iErrorCode_303</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ErrorMessage_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).sErrorCode_303</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ExcessPumpTemp_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xExcessTempPump_305</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):GasMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).iGasMode_027</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Power_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).uiPowerPct_708</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PumpAccelerating_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xPumpAccelerating_307</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PumpingStation_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xPumpingStation_010</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ILK OK</div>
<div class="line">field: ZNAM ILK ACTIVE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PumpingStation_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xMotorPump_023</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PumpSpeed_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).diActiveRotationSpeed_309</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):TempBearing_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).diTempBearng_342</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):TempElect_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).diTempElec_326</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):TempMotor_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).diTempMotor_346</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):TempPump_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).diTempPmpBot_330</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Timeout_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xTimeout</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):TotationSpeedAttn_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xRotationSpeedAttn_306</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):WarningCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).iWarningCode_303</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</section>
<section id="lcls-vacuum-serial-st-td20status">
<h2>LCLS_Vacuum_Serial.ST_TD20Status<a class="headerlink" href="#lcls-vacuum-serial-st-td20status" title="Link to this heading"></a></h2>
<table class="docutils align-center">
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):CriticalFrequency_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).wCriticalFreq_P20</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ErrorCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).wErrorCode_P171</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Frequency_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).wFrequency_P3</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):MaxCurrentFactor_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).wMaxCurrentFactor_P21</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):MaxRunUpTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).wMaxRunUpTime_P32</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):MotorCurrent_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).wMotorCurrent_P5</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PumpTemp_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).wPumpTemp_P127</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):SetPointFreq_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).wSetpointFreq_P24</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Temperature_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).wConverterTemp_P11</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Voltage_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).wVoltage_P4</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</section>
<section id="pmps-st-beamparams">
<h2>PMPS.ST_BeamParams<a class="headerlink" href="#pmps-st-beamparams" title="Link to this heading"></a></h2>
<table class="docutils align-center">
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).astApertures[1].Height</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astApertures[1].xOK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).astApertures[1].Width</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).astApertures[2].Height</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astApertures[2].xOK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).astApertures[2].Width</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).astApertures[3].Height</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astApertures[3].xOK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).astApertures[3].Width</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).astApertures[4].Height</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astApertures[4].xOK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).astApertures[4].Width</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).nBeamClass</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).nBCRange</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).neVRange</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).nMachineMode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).neV</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).nRate</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).nTran</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xValid</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).aVetoDevices</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</section>
<section id="pmps-st-pmps-aperture">
<h2>PMPS.ST_PMPS_Aperture<a class="headerlink" href="#pmps-st-pmps-aperture" title="Link to this heading"></a></h2>
<table class="docutils align-center">
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).Height</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xOK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).Width</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</section>
<section id="st-loggingeventinfo">
<h2>ST_LoggingEventInfo<a class="headerlink" href="#st-loggingeventinfo" title="Link to this heading"></a></h2>
<table class="docutils align-center">
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):EventClass_RBV</p></td>
<td><p>waveform</p></td>
<td><p>TwinCAT Event class</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):EventType_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>The event type</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Hostname_RBV</p></td>
<td><p>waveform</p></td>
<td><p>PLC Hostname</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Message_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).msg</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):MessageID_RBV</p></td>
<td><p>longin</p></td>
<td><p>TwinCAT Message ID</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):MessageJSON_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Metadata with the message</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Schema_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Schema string</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Severity_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>TcEventSeverity</p></td>
<td><div class="line-block">
<div class="line">field: ONST Info</div>
<div class="line">field: THST Error</div>
<div class="line">field: TWST Warning</div>
<div class="line">field: ZRST Verbose</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Source_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).source</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Timestamp_RBV</p></td>
<td><p>ai</p></td>
<td><p>Unix timestamp</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</section>
<section id="st-pmps-aperture-io">
<h2>ST_PMPS_Aperture_IO<a class="headerlink" href="#st-pmps-aperture-io" title="Link to this heading"></a></h2>
<table class="docutils align-center">
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).Height</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xOK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).Width</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</section>
</section>
<section id="database-records">
<h1>Database Records<a class="headerlink" href="#database-records" title="Link to this heading"></a></h1>
<table class="docutils align-center">
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>MRCO:MAIN:GHC:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_GHC_01.IG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:GHC:01:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.MRCO_MAIN_GHC_01.IG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:GHC:01:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.MRCO_MAIN_GHC_01.IG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:GHC:01:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_GHC_01.IG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:GHC:01:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_GHC_01.IG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:GHC:01:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_GHC_01.IG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:GHC:01:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_MAIN_GHC_01.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:GHC:01:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MRCO_MAIN_GHC_01.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:GHC:01:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_MAIN_GHC_01.IG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:GHC:01:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_MAIN_GHC_01.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:GHC:01:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MRCO_MAIN_GHC_01.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:GHC:01:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_MAIN_GHC_01.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:GHC:01:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MRCO_MAIN_GHC_01.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:GHC:01:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_GHC_01.IG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:GHC:01:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_GHC_01.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:GHC:01:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_MAIN_GHC_01.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:GHC:01:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_GHC_01.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:GHC:01:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_MAIN_GHC_01.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:GHC:01:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_GHC_01.IG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:GHC:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_GHC_01.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:GHC:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_MAIN_GHC_01.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:GHC:01:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_GHC_01.IG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:GPI:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_GPI_01.PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:GPI:01:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.MRCO_MAIN_GPI_01.PG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:GPI:01:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.MRCO_MAIN_GPI_01.PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:GPI:01:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_GPI_01.PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:GPI:01:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_GPI_01.PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:GPI:01:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_GPI_01.PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:GPI:01:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_MAIN_GPI_01.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:GPI:01:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MRCO_MAIN_GPI_01.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:GPI:01:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_MAIN_GPI_01.PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:GPI:01:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_MAIN_GPI_01.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:GPI:01:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MRCO_MAIN_GPI_01.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:GPI:01:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_MAIN_GPI_01.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:GPI:01:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MRCO_MAIN_GPI_01.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:GPI:01:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_GPI_01.PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:GPI:01:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_GPI_01.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:GPI:01:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_MAIN_GPI_01.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:GPI:01:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_GPI_01.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:GPI:01:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_MAIN_GPI_01.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:GPI:01:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_GPI_01.PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:GPI:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_GPI_01.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:GPI:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_MAIN_GPI_01.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:GPI:01:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_GPI_01.PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:PTM:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_01.iq_stPtm.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:PTM:01:SPEED_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_01.iq_stPtm.i_diCurSpd</p></td>
<td><div class="line-block">
<div class="line">field: EGU “Hz”</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:PTM:01:PWR_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_01.iq_stPtm.i_diPwr</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:PTM:01:CURR_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_01.iq_stPtm.i_rCurrentMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “A”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:PTM:01:TEMP_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_01.iq_stPtm.i_rTempMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “C”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:PTM:01:ALARM_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_01.iq_stPtm.i_xALARM</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:PTM:01:ACCEL_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_01.iq_stPtm.i_xAccel</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:PTM:01:AT_SPD_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_01.iq_stPtm.i_xAtSpd</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT SPEED</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:PTM:01:DECEL_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_01.iq_stPtm.i_xDecel</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:PTM:01:FAULT_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_01.iq_stPtm.i_xFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:PTM:01:OVR_TEMP_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_01.iq_stPtm.i_xTempFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:PTM:01:WARN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_01.iq_stPtm.i_xWarn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:PTM:01:RUN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_01.iq_stPtm.q_RunDO</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:PTM:01:REMOTE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_01.iq_stPtm.q_xRemote</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:PTM:01:REMOTE</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_01.iq_stPtm.q_xRemote</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:PTM:01:BP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_01.iq_stPtm.rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:PTM:01:BP_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_01.iq_stPtm.rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:PTM:01:IP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_01.iq_stPtm.rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:PTM:01:IP_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_01.iq_stPtm.rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:PTM:01:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_01.iq_stPtm.xExtRunOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ILK OK</div>
<div class="line">field: ZNAM ILK ACTIVE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:PTM:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_01.iq_stPtm.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:PTM:01:RST_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_01.iq_stPtm.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:PTM:01:RST_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_01.iq_stPtm.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:PTM:01:RUN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_01.iq_stPtm.xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:PTM:01:RUN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_01.iq_stPtm.xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:PTM:02:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_02.iq_stPtm.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:PTM:02:SPEED_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_02.iq_stPtm.i_diCurSpd</p></td>
<td><div class="line-block">
<div class="line">field: EGU “Hz”</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:PTM:02:PWR_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_02.iq_stPtm.i_diPwr</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:PTM:02:CURR_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_02.iq_stPtm.i_rCurrentMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “A”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:PTM:02:TEMP_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_02.iq_stPtm.i_rTempMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “C”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:PTM:02:ALARM_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_02.iq_stPtm.i_xALARM</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:PTM:02:ACCEL_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_02.iq_stPtm.i_xAccel</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:PTM:02:AT_SPD_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_02.iq_stPtm.i_xAtSpd</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT SPEED</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:PTM:02:DECEL_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_02.iq_stPtm.i_xDecel</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:PTM:02:FAULT_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_02.iq_stPtm.i_xFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:PTM:02:OVR_TEMP_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_02.iq_stPtm.i_xTempFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:PTM:02:WARN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_02.iq_stPtm.i_xWarn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:PTM:02:RUN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_02.iq_stPtm.q_RunDO</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:PTM:02:REMOTE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_02.iq_stPtm.q_xRemote</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:PTM:02:REMOTE</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_02.iq_stPtm.q_xRemote</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:PTM:02:BP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_02.iq_stPtm.rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:PTM:02:BP_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_02.iq_stPtm.rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:PTM:02:IP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_02.iq_stPtm.rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:PTM:02:IP_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_02.iq_stPtm.rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:PTM:02:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_02.iq_stPtm.xExtRunOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ILK OK</div>
<div class="line">field: ZNAM ILK ACTIVE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:PTM:02:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_02.iq_stPtm.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:PTM:02:RST_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_02.iq_stPtm.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:PTM:02:RST_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_02.iq_stPtm.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:PTM:02:RUN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_02.iq_stPtm.xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:PTM:02:RUN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_02.iq_stPtm.xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:PTM:03:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_03.iq_stPtm.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:PTM:03:SPEED_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_03.iq_stPtm.i_diCurSpd</p></td>
<td><div class="line-block">
<div class="line">field: EGU “Hz”</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:PTM:03:PWR_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_03.iq_stPtm.i_diPwr</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:PTM:03:CURR_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_03.iq_stPtm.i_rCurrentMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “A”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:PTM:03:TEMP_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_03.iq_stPtm.i_rTempMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “C”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:PTM:03:ALARM_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_03.iq_stPtm.i_xALARM</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:PTM:03:ACCEL_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_03.iq_stPtm.i_xAccel</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:PTM:03:AT_SPD_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_03.iq_stPtm.i_xAtSpd</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT SPEED</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:PTM:03:DECEL_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_03.iq_stPtm.i_xDecel</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:PTM:03:FAULT_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_03.iq_stPtm.i_xFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:PTM:03:OVR_TEMP_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_03.iq_stPtm.i_xTempFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:PTM:03:WARN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_03.iq_stPtm.i_xWarn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:PTM:03:RUN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_03.iq_stPtm.q_RunDO</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:PTM:03:REMOTE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_03.iq_stPtm.q_xRemote</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:PTM:03:REMOTE</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_03.iq_stPtm.q_xRemote</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:PTM:03:BP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_03.iq_stPtm.rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:PTM:03:BP_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_03.iq_stPtm.rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:PTM:03:IP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_03.iq_stPtm.rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:PTM:03:IP_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_03.iq_stPtm.rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:PTM:03:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_03.iq_stPtm.xExtRunOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ILK OK</div>
<div class="line">field: ZNAM ILK ACTIVE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:PTM:03:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_03.iq_stPtm.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:PTM:03:RST_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_03.iq_stPtm.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:PTM:03:RST_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_03.iq_stPtm.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:PTM:03:RUN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_03.iq_stPtm.xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:PTM:03:RUN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_03.iq_stPtm.xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:PTM:04:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_04.iq_stPtm.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:PTM:04:SPEED_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_04.iq_stPtm.i_diCurSpd</p></td>
<td><div class="line-block">
<div class="line">field: EGU “Hz”</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:PTM:04:PWR_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_04.iq_stPtm.i_diPwr</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:PTM:04:CURR_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_04.iq_stPtm.i_rCurrentMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “A”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:PTM:04:TEMP_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_04.iq_stPtm.i_rTempMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “C”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:PTM:04:ALARM_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_04.iq_stPtm.i_xALARM</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:PTM:04:ACCEL_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_04.iq_stPtm.i_xAccel</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:PTM:04:AT_SPD_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_04.iq_stPtm.i_xAtSpd</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT SPEED</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:PTM:04:DECEL_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_04.iq_stPtm.i_xDecel</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:PTM:04:FAULT_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_04.iq_stPtm.i_xFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:PTM:04:OVR_TEMP_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_04.iq_stPtm.i_xTempFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:PTM:04:WARN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_04.iq_stPtm.i_xWarn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:PTM:04:RUN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_04.iq_stPtm.q_RunDO</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:PTM:04:REMOTE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_04.iq_stPtm.q_xRemote</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:PTM:04:REMOTE</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_04.iq_stPtm.q_xRemote</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:PTM:04:BP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_04.iq_stPtm.rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:PTM:04:BP_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_04.iq_stPtm.rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:PTM:04:IP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_04.iq_stPtm.rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:PTM:04:IP_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_04.iq_stPtm.rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:PTM:04:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_04.iq_stPtm.xExtRunOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ILK OK</div>
<div class="line">field: ZNAM ILK ACTIVE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:PTM:04:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_04.iq_stPtm.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:PTM:04:RST_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_04.iq_stPtm.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:PTM:04:RST_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_04.iq_stPtm.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:MAIN:PTM:04:RUN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_04.iq_stPtm.xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:MAIN:PTM:04:RUN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_MAIN_PTM_04.iq_stPtm.xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:GPI:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_01.PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:GPI:01:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_01.PG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:GPI:01:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_01.PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:GPI:01:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_01.PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:GPI:01:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_01.PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:GPI:01:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_01.PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:GPI:01:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_01.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:GPI:01:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_01.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:GPI:01:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_01.PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:GPI:01:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_01.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:GPI:01:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_01.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:GPI:01:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_01.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:GPI:01:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_01.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:GPI:01:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_01.PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:GPI:01:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_01.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:GPI:01:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_01.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:GPI:01:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_01.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:GPI:01:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_01.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:GPI:01:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_01.PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:GPI:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_01.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:GPI:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_01.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:GPI:01:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_01.PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:GPI:02:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_02.PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:GPI:02:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_02.PG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:GPI:02:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_02.PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:GPI:02:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_02.PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:GPI:02:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_02.PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:GPI:02:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_02.PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:GPI:02:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_02.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:GPI:02:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_02.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:GPI:02:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_02.PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:GPI:02:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_02.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:GPI:02:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_02.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:GPI:02:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_02.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:GPI:02:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_02.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:GPI:02:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_02.PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:GPI:02:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_02.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:GPI:02:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_02.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:GPI:02:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_02.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:GPI:02:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_02.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:GPI:02:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_02.PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:GPI:02:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_02.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:GPI:02:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_02.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:GPI:02:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_02.PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:GPI:03:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_03.PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:GPI:03:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_03.PG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:GPI:03:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_03.PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:GPI:03:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_03.PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:GPI:03:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_03.PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:GPI:03:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_03.PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:GPI:03:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_03.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:GPI:03:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_03.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:GPI:03:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_03.PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:GPI:03:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_03.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:GPI:03:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_03.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:GPI:03:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_03.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:GPI:03:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_03.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:GPI:03:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_03.PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:GPI:03:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_03.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:GPI:03:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_03.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:GPI:03:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_03.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:GPI:03:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_03.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:GPI:03:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_03.PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:GPI:03:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_03.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:GPI:03:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_03.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:GPI:03:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_03.PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:GPI:04:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_04.PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:GPI:04:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_04.PG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:GPI:04:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_04.PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:GPI:04:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_04.PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:GPI:04:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_04.PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:GPI:04:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_04.PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:GPI:04:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_04.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:GPI:04:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_04.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:GPI:04:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_04.PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:GPI:04:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_04.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:GPI:04:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_04.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:GPI:04:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_04.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:GPI:04:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_04.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:GPI:04:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_04.PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:GPI:04:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_04.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:GPI:04:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_04.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:GPI:04:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_04.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:GPI:04:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_04.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:GPI:04:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_04.PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:GPI:04:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_04.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:GPI:04:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_04.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:GPI:04:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_GPI_04.PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:PTM:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_PTM_01.iq_stPTM.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:PTM:01:SET_SPEED_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_PTM_01.iq_stPTM.i_dSetSpd</p></td>
<td><div class="line-block">
<div class="line">field: EGU “Hz”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:PTM:01:SET_SPEED</p></td>
<td><p>longout</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_PTM_01.iq_stPTM.i_dSetSpd</p></td>
<td><div class="line-block">
<div class="line">field: EGU “Hz”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:PTM:01:TempBearing_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_PTM_01.iq_stPTM.i_diBrngTemp</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:PTM:01:TempPump_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_PTM_01.iq_stPTM.i_diBtmTemp</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:PTM:01:SPEED_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_PTM_01.iq_stPTM.i_diCurSpd</p></td>
<td><div class="line-block">
<div class="line">field: EGU “Hz”</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:PTM:01:TempElec_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_PTM_01.iq_stPTM.i_diElecTemp</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:PTM:01:TempMotor_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_PTM_01.iq_stPTM.i_diMtrTemp</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:PTM:01:PWR_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_PTM_01.iq_stPTM.i_diPwr</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:PTM:01:ErrorCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_PTM_01.iq_stPTM.i_iErrorCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:PTM:01:WarningCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_PTM_01.iq_stPTM.i_iWarningCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:PTM:01:CURR_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_PTM_01.iq_stPTM.i_rCurrentMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “A”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:PTM:01:TEMP_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_PTM_01.iq_stPTM.i_rTempMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “C”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:PTM:01:Power_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_PTM_01.iq_stPTM.i_uiPowerPctRbk</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:PTM:01:ALARM_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_PTM_01.iq_stPTM.i_xALARM</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:PTM:01:ACCEL_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_PTM_01.iq_stPTM.i_xAccel</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:PTM:01:AT_SPD_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_PTM_01.iq_stPTM.i_xAtSpd</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT SPEED</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:PTM:01:FAULT_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_PTM_01.iq_stPTM.i_xFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:PTM:01:TempFault_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_PTM_01.iq_stPTM.i_xTempFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:PTM:01:WARN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_PTM_01.iq_stPTM.i_xWarn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:PTM:01:RUN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_PTM_01.iq_stPTM.q_RunDO</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:PTM:01:SET_SPEED_MODE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_PTM_01.iq_stPTM.q_bSetSpd</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:PTM:01:SET_SPEED_MODE</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_PTM_01.iq_stPTM.q_bSetSpd</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:PTM:01:RESET_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_PTM_01.iq_stPTM.q_xReset</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:PTM:01:BP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_PTM_01.iq_stPTM.rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:PTM:01:BP_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_PTM_01.iq_stPTM.rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:PTM:01:IP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_PTM_01.iq_stPTM.rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:PTM:01:IP_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_PTM_01.iq_stPTM.rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:PTM:01:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_PTM_01.iq_stPTM.xExtRunOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ILK OK</div>
<div class="line">field: ZNAM ILK ACTIVE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:PTM:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_PTM_01.iq_stPTM.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:PTM:01:RST_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_PTM_01.iq_stPTM.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:PTM:01:RST_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_PTM_01.iq_stPTM.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:PTM:01:RUN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_PTM_01.iq_stPTM.xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:PTM:01:RUN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_PTM_01.iq_stPTM.xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:VRC:01:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_01.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:VRC:01:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_01.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:VRC:01:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_01.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:VRC:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_01.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:VRC:01:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_01.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:VRC:01:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_01.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:VRC:01:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_01.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:VRC:01:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_01.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:VRC:01:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_01.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:VRC:01:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_01.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:VRC:01:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_01.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:VRC:01:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_01.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:VRC:01:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_01.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:VRC:01:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_01.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:VRC:01:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_01.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:VRC:01:CLS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_01.iq_stValve.xCLS_OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:VRC:01:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_01.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:VRC:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_01.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:VRC:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_01.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:VRC:01:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_01.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:VRC:01:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_01.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:VRC:01:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_01.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:VRC:02:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_02.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:VRC:02:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_02.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:VRC:02:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_02.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:VRC:02:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_02.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:VRC:02:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_02.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:VRC:02:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_02.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:VRC:02:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_02.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:VRC:02:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_02.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:VRC:02:CLS_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_02.iq_stValve.pv_xCLS_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM OPEN</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:VRC:02:CLS_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_02.iq_stValve.pv_xCLS_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM OPEN</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:VRC:02:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_02.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:VRC:02:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_02.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:VRC:02:FORCE_CLS_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_02.iq_stValve.pv_xOvrdCls</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:VRC:02:FORCE_CLS</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_02.iq_stValve.pv_xOvrdCls</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:VRC:02:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_02.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:VRC:02:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_02.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:VRC:02:CLS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_02.iq_stValve.q_xCLS_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM OPEN</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:VRC:02:CLS_DO</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_02.iq_stValve.q_xCLS_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM OPEN</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:VRC:02:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_02.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:VRC:02:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_02.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:VRC:02:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_02.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:VRC:02:CLS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_02.iq_stValve.xCLS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:VRC:02:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_02.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:VRC:02:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_02.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:VRC:02:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_02.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:VRC:02:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_02.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:VRC:02:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_02.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:VRC:02:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_02.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:VRC:03:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_03.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:VRC:03:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_03.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:VRC:03:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_03.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:VRC:03:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_03.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:VRC:03:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_03.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:VRC:03:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_03.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:VRC:03:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_03.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:VRC:03:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_03.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:VRC:03:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_03.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:VRC:03:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_03.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:VRC:03:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_03.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:VRC:03:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_03.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:VRC:03:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_03.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:VRC:03:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_03.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:VRC:03:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_03.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:VRC:03:CLS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_03.iq_stValve.xCLS_OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:VRC:03:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_03.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:VRC:03:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_03.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:VRC:03:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_03.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:VRC:03:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_03.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:ROUGH:VRC:03:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_03.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:ROUGH:VRC:03:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_ROUGH_VRC_03.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:VCN:01:COE_ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.bCoeError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR</div>
<div class="line">field: OSV MINOR</div>
<div class="line">field: ZNAM OK</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:VCN:01:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.bIlkOK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: OSV NO_ALARM</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">field: ZSV MAJOR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:VCN:01:COE_RESET_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.bResetCoeError</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:VCN:01:COE_RESET</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.bResetCoeError</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:VCN:01:ETHCAT_COMM_STATUS_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.bValveEthCatStatus</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR</div>
<div class="line">field: OSV MAJOR</div>
<div class="line">field: ZNAM OK</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:VCN:01:ZERO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.bZero</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:VCN:01:ZERO</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.bZero</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:VCN:01:REM_CTRL_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.eRemoteControl</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:VCN:01:REM_CTRL</p></td>
<td><p>mbbo</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.eRemoteControl</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:VCN:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.eValveControl</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:VCN:01:STATE</p></td>
<td><p>mbbo</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.eValveControl</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:VCN:01:POS_LIMIT_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.fPosSetLimit</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:VCN:01:POS_LIMIT</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.fPosSetLimit</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:VCN:01:PRES_RDBK_LIMIT_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.fPresRdbkLimit</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:VCN:01:PRES_RDBK_LIMIT</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.fPresRdbkLimit</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:VCN:01:PRES_SET_LIMIT_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.fPresSetLimit</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:VCN:01:PRES_SET_LIMIT</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.fPresSetLimit</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:VCN:01:PRES_TORR_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.fPressure</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:VCN:01:POS_REQ_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.fReqPosition</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:VCN:01:POS_REQ</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.fReqPosition</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:VCN:01:PRES_REQ_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.fReqPressure</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:VCN:01:PRES_REQ</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.fReqPressure</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:VCN:01:POS_SP_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.nPositionSP</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:VCN:01:PRES_SP_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.nPressureSP</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:VCN:01:POS_RAW_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.nRawPosition</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:VCN:01:PRES_RAW_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.nRawPressure</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:VCN:01:COE_PARAM:CTRL_DIR_FIX1_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stCoeParameters.bCtrlDir_FIX1</p></td>
<td><div class="line-block">
<div class="line">field: ONAM UPSTREAM</div>
<div class="line">field: ZNAM DOWNSTREAM</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:VCN:01:COE_PARAM:CTRL_DIR_FIX1</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stCoeParameters.bCtrlDir_FIX1</p></td>
<td><div class="line-block">
<div class="line">field: ONAM UPSTREAM</div>
<div class="line">field: ZNAM DOWNSTREAM</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:VCN:01:COE_PARAM:CTRL_DIR_FIX2_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stCoeParameters.bCtrlDir_FIX2</p></td>
<td><div class="line-block">
<div class="line">field: ONAM UPSTREAM</div>
<div class="line">field: ZNAM DOWNSTREAM</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:VCN:01:COE_PARAM:CTRL_DIR_FIX2</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stCoeParameters.bCtrlDir_FIX2</p></td>
<td><div class="line-block">
<div class="line">field: ONAM UPSTREAM</div>
<div class="line">field: ZNAM DOWNSTREAM</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:VCN:01:COE_PARAM:RAMP_MODE_AD_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stCoeParameters.bRampMode_AD</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CONST_SLOPE</div>
<div class="line">field: ZNAM CONST_TIME</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:VCN:01:COE_PARAM:RAMP_MODE_AD</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stCoeParameters.bRampMode_AD</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CONST_SLOPE</div>
<div class="line">field: ZNAM CONST_TIME</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:VCN:01:COE_PARAM:RAMP_MODE_FIX1_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stCoeParameters.bRampMode_FIX1</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CONST_SLOPE</div>
<div class="line">field: ZNAM CONST_TIME</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:VCN:01:COE_PARAM:RAMP_MODE_FIX1</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stCoeParameters.bRampMode_FIX1</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CONST_SLOPE</div>
<div class="line">field: ZNAM CONST_TIME</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:VCN:01:COE_PARAM:RAMP_MODE_FIX2_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stCoeParameters.bRampMode_FIX2</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CONST_SLOPE</div>
<div class="line">field: ZNAM CONST_TIME</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:VCN:01:COE_PARAM:RAMP_MODE_FIX2</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stCoeParameters.bRampMode_FIX2</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CONST_SLOPE</div>
<div class="line">field: ZNAM CONST_TIME</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:VCN:01:COE_PARAM:RAMP_MODE_SP_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stCoeParameters.bRampMode_SP</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CONST_SLOPE</div>
<div class="line">field: ZNAM CONST_TIME</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:VCN:01:COE_PARAM:RAMP_MODE_SP</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stCoeParameters.bRampMode_SP</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CONST_SLOPE</div>
<div class="line">field: ZNAM CONST_TIME</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:VCN:01:COE_PARAM:PID_CTRL_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stCoeParameters.ePIDCtrl</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:VCN:01:COE_PARAM:PID_CTRL</p></td>
<td><p>mbbo</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stCoeParameters.ePIDCtrl</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:VCN:01:COE_PARAM:GAIN_FACTOR_AD_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stCoeParameters.fGainFactor_AD</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 7.5</div>
<div class="line">field: DRVL 0.0001</div>
<div class="line">field: PREC 4</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:VCN:01:COE_PARAM:GAIN_FACTOR_AD</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stCoeParameters.fGainFactor_AD</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 7.5</div>
<div class="line">field: DRVL 0.0001</div>
<div class="line">field: PREC 4</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:VCN:01:COE_PARAM:IGAIN_FIX1_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stCoeParameters.fIGain_FIX1</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:VCN:01:COE_PARAM:IGAIN_FIX1</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stCoeParameters.fIGain_FIX1</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:VCN:01:COE_PARAM:IGAIN_FIX2_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stCoeParameters.fIGain_FIX2</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:VCN:01:COE_PARAM:IGAIN_FIX2</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stCoeParameters.fIGain_FIX2</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:VCN:01:COE_PARAM:PGAIN_FIX1_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stCoeParameters.fPGain_FIX1</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.001</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:VCN:01:COE_PARAM:PGAIN_FIX1</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stCoeParameters.fPGain_FIX1</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.001</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:VCN:01:COE_PARAM:PGAIN_FIX2_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stCoeParameters.fPGain_FIX2</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.001</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:VCN:01:COE_PARAM:PGAIN_FIX2</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stCoeParameters.fPGain_FIX2</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.001</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:VCN:01:COE_PARAM:PGAIN_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stCoeParameters.fPGain_SP</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.001</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:VCN:01:COE_PARAM:PGAIN_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stCoeParameters.fPGain_SP</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.001</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:VCN:01:COE_PARAM:POSITION_LIMIT_OPN_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stCoeParameters.fPositionLimitOpen</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “%”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:VCN:01:COE_PARAM:POSITION_LIMIT_OPN</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stCoeParameters.fPositionLimitOpen</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “%”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:VCN:01:COE_PARAM:POSITION_LIMIT_OPN_CTRL_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stCoeParameters.fPositionLimitOpenControl</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “%”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:VCN:01:COE_PARAM:POSITION_LIMIT_OPN_CTRL</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stCoeParameters.fPositionLimitOpenControl</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 100.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “%”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:VCN:01:COE_PARAM:RAMP_TIME_AD_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stCoeParameters.fRampTime_AD</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 1000000.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “s”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:VCN:01:COE_PARAM:RAMP_TIME_AD</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stCoeParameters.fRampTime_AD</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 1000000.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “s”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:VCN:01:COE_PARAM:RAMP_TIME_FIX1_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stCoeParameters.fRampTime_FIX1</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 1000000.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “s”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:VCN:01:COE_PARAM:RAMP_TIME_FIX1</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stCoeParameters.fRampTime_FIX1</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 1000000.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “s”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:VCN:01:COE_PARAM:RAMP_TIME_FIX2_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stCoeParameters.fRampTime_FIX2</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 1000000.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “s”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:VCN:01:COE_PARAM:RAMP_TIME_FIX2</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stCoeParameters.fRampTime_FIX2</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 1000000.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “s”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:VCN:01:COE_PARAM:RAMP_TIME_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stCoeParameters.fRampTime_SP</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 1000000.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “s”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:VCN:01:COE_PARAM:RAMP_TIME_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stCoeParameters.fRampTime_SP</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 1000000.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “s”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:VCN:01:COE_PARAM:SENS_DELAY_AD_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stCoeParameters.fSensorDelay_AD</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 1.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “s”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:VCN:01:COE_PARAM:SENS_DELAY_AD</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stCoeParameters.fSensorDelay_AD</p></td>
<td><div class="line-block">
<div class="line">field: DRVH 1.0</div>
<div class="line">field: DRVL 0.0</div>
<div class="line">field: EGU “s”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:VCN:01:EXT_WARN:CTRL_SP_NOT_ALLOWED_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stValveStatus.bControlModeSPNotAllowed</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISABLED</div>
<div class="line">field: OSV MINOR</div>
<div class="line">field: ZNAM ENABLED</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:VCN:01:EXT_WARN:CTRL_SP_OOR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stValveStatus.bCtrlSPOutOfRange</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FAULT</div>
<div class="line">field: OSV MAJOR</div>
<div class="line">field: ZNAM OK</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:VCN:01:GEN_STATUS:ECAT_DATA_VALID_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stValveStatus.bFieldBusDatavalid</p></td>
<td><div class="line-block">
<div class="line">field: ONAM VALID</div>
<div class="line">field: OSV NO_ALARM</div>
<div class="line">field: ZNAM NOT_VALID</div>
<div class="line">field: ZSV MAJOR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:VCN:01:EXT_WARN:GENCTRL_SP_OOR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stValveStatus.bGeneralCtrlSPOutOfRange</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FAULT</div>
<div class="line">field: OSV MAJOR</div>
<div class="line">field: ZNAM OK</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:VCN:01:EXT_WARN:PFO_STATUS_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stValveStatus.bPFODeactivated</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISABLED</div>
<div class="line">field: OSV MINOR</div>
<div class="line">field: ZNAM ENABLED</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:VCN:01:GEN_STATUS:ECAT_RxBIT_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stValveStatus.bPingPongRxBit</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: OSV NO_ALARM</div>
<div class="line">field: ZNAM NOT_INVERTED</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:VCN:01:EXT_WARN:POS_SP_OOR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stValveStatus.bPositionSPOutOfRange</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FAULT</div>
<div class="line">field: OSV MAJOR</div>
<div class="line">field: ZNAM OK</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:VCN:01:GEN_WARN:POWER_FAIL_BATT_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stValveStatus.bPowerFailureBattery</p></td>
<td><div class="line-block">
<div class="line">field: ONAM NOT_READY</div>
<div class="line">field: OSV MINOR</div>
<div class="line">field: ZNAM READY</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:VCN:01:EXT_WARN:PRES_SP_OOR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stValveStatus.bPressureSPOutOfRange</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FAULT</div>
<div class="line">field: OSV MAJOR</div>
<div class="line">field: ZNAM OK</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:VCN:01:GEN_STATUS:PRES_SP_REACHED_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stValveStatus.bPressureSPReached</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT_SP</div>
<div class="line">field: OSV NO_ALARM</div>
<div class="line">field: ZNAM NOT_AT_SP</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:VCN:01:GEN_STATUS:PRES_SIM_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stValveStatus.bPressureSimulation</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: OSV NO_ALARM</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:VCN:01:EXT_WARN:PROC_DATA_NOT_VALID_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stValveStatus.bProcDataSettingsNotvalid</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FAULT</div>
<div class="line">field: OSV MAJOR</div>
<div class="line">field: ZNAM OK</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:VCN:01:EXT_WARN:REM_NOT_POSSIBLE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stValveStatus.bRemoteControlNotPossible</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISABLED</div>
<div class="line">field: OSV MINOR</div>
<div class="line">field: ZNAM ENABLED</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:VCN:01:GEN_WARN:ADC_UNIT_STATUS_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stValveStatus.bSensMeasUnitFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FAULT</div>
<div class="line">field: OSV MAJOR</div>
<div class="line">field: ZNAM OK</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:VCN:01:GEN_WARN:SERVICE_REQ_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stValveStatus.bServiceRequest</p></td>
<td><div class="line-block">
<div class="line">field: ONAM SERVICE</div>
<div class="line">field: OSV MAJOR</div>
<div class="line">field: ZNAM OK</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:VCN:01:GEN_STATUS:WARN_STATUS_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stValveStatus.bWarningsActive</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ACTIVE</div>
<div class="line">field: OSV MAJOR</div>
<div class="line">field: ZNAM NOT_ACTIVE</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:VCN:01:EXT_WARN:ZERO_STATUS_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stValveStatus.bZeroDisabled</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISABLED</div>
<div class="line">field: OSV MINOR</div>
<div class="line">field: ZNAM ENABLED</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:VCN:01:GEN_STATUS:ZERO_EXECUTED_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stValveStatus.bZeroExecuted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM EXECUTED</div>
<div class="line">field: OSV NO_ALARM</div>
<div class="line">field: ZNAM NOT_EXECUTED</div>
<div class="line">field: ZSV NO_ALARM</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:VCN:01:CTRL_MODE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stValveStatus.eControlMode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:VCN:01:FATAL_ERR_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stValveStatus.eFatalErrors</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:VCN:01:GEN_STATUS:REM_CTRL_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.MRCO_VCN_01.stVcnVat590.stValveStatus.eRemoteStatus</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)LCLSGeneral:GlobalLogTrickleTrip_RBV</p></td>
<td><p>bi</p></td>
<td><p>Tripped by overall log count</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)LCLSGeneral:LogHost_RBV</p></td>
<td><p>waveform</p></td>
<td><p>The log host IP address</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)LCLSGeneral:LogHost</p></td>
<td><p>waveform</p></td>
<td><p>The log host IP address</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)LCLSGeneral:LogPort_RBV</p></td>
<td><p>longin</p></td>
<td><p>The log host UDP port</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)LCLSGeneral:LogPort</p></td>
<td><p>longout</p></td>
<td><p>The log host UDP port</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)LCLSGeneral:LogMessageCount_RBV</p></td>
<td><p>longin</p></td>
<td><p>Total log messages on the last cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:MRCO:VAC:HV_SAFETY_ENABLE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PLC_Interfaces.xHighVoltageSafteyLoopEnable</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:MRCO:VAC:IP1_TURBOS_ALL_ATSPD_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PLC_Interfaces.xIP1_TURBOS_ALL_AtSpd</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:STC:01:CONN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_TC.TC_01.bConnected</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Connected</div>
<div class="line">field: ZNAM Disconnected</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:STC:01:ERR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_TC.TC_01.bError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM True</div>
<div class="line">field: ZNAM False</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:STC:01:TEMP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_TC.TC_01.fTemp</p></td>
<td><div class="line-block">
<div class="line">field: EGU C</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:STC:02:CONN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_TC.TC_02.bConnected</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Connected</div>
<div class="line">field: ZNAM Disconnected</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:STC:02:ERR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_TC.TC_02.bError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM True</div>
<div class="line">field: ZNAM False</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:STC:02:TEMP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_TC.TC_02.fTemp</p></td>
<td><div class="line-block">
<div class="line">field: EGU C</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:STC:03:CONN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_TC.TC_03.bConnected</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Connected</div>
<div class="line">field: ZNAM Disconnected</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:STC:03:ERR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_TC.TC_03.bError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM True</div>
<div class="line">field: ZNAM False</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:STC:03:TEMP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_TC.TC_03.fTemp</p></td>
<td><div class="line-block">
<div class="line">field: EGU C</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:STC:04:CONN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_TC.TC_04.bConnected</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Connected</div>
<div class="line">field: ZNAM Disconnected</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:STC:04:ERR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_TC.TC_04.bError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM True</div>
<div class="line">field: ZNAM False</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:STC:04:TEMP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_TC.TC_04.fTemp</p></td>
<td><div class="line-block">
<div class="line">field: EGU C</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:STC:05:CONN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_TC.TC_05.bConnected</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Connected</div>
<div class="line">field: ZNAM Disconnected</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:STC:05:ERR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_TC.TC_05.bError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM True</div>
<div class="line">field: ZNAM False</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:STC:05:TEMP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_TC.TC_05.fTemp</p></td>
<td><div class="line-block">
<div class="line">field: EGU C</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:STC:06:CONN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_TC.TC_06.bConnected</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Connected</div>
<div class="line">field: ZNAM Disconnected</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:STC:06:ERR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_TC.TC_06.bError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM True</div>
<div class="line">field: ZNAM False</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:STC:06:TEMP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_TC.TC_06.fTemp</p></td>
<td><div class="line-block">
<div class="line">field: EGU C</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:STC:07:CONN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_TC.TC_07.bConnected</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Connected</div>
<div class="line">field: ZNAM Disconnected</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:STC:07:ERR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_TC.TC_07.bError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM True</div>
<div class="line">field: ZNAM False</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:STC:07:TEMP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_TC.TC_07.fTemp</p></td>
<td><div class="line-block">
<div class="line">field: EGU C</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:STC:08:CONN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_TC.TC_08.bConnected</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Connected</div>
<div class="line">field: ZNAM Disconnected</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MRCO:STC:08:ERR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_TC.TC_08.bError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM True</div>
<div class="line">field: ZNAM False</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MRCO:STC:08:TEMP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_TC.TC_08.fTemp</p></td>
<td><div class="line-block">
<div class="line">field: EGU C</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:MRCO:ON:BEAMLINE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.xOnBeamline</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:MRCO:VAC:OVRDON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.xSystemOverrideMode_MRCO</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:MRCO:VAC:OVRDON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.xSystemOverrideMode_MRCO</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)AccumulatedFastFaults_RBV</p></td>
<td><p>longin</p></td>
<td><p>PMPS_GVL.AccumulatedFF</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)SuccessfulPreemptions_RBV</p></td>
<td><p>longin</p></td>
<td><p>PMPS_GVL.SuccessfulPreemption</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)0RateBeamCnst:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)0RateBeamCnst:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)0RateBeamCnst:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)0RateBeamCnst:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)0RateBeamCnst:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)0RateBeamCnst:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)0RateBeamCnst:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)0RateBeamCnst:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)0RateBeamCnst:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)0RateBeamCnst:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)0RateBeamCnst:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)0RateBeamCnst:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)0RateBeamCnst:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)0RateBeamCnst:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)0RateBeamCnst:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)0RateBeamCnst:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)0RateBeamCnst:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)0RateBeamCnst:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)0RateBeamCnst:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)0RateBeamCnst:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)0RateBeamCnst:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)0RateBeamCnst:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FullBeamCnst:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FullBeamCnst:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FullBeamCnst:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FullBeamCnst:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FullBeamCnst:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FullBeamCnst:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FullBeamCnst:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FullBeamCnst:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FullBeamCnst:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FullBeamCnst:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FullBeamCnst:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FullBeamCnst:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FullBeamCnst:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FullBeamCnst:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FullBeamCnst:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FullBeamCnst:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FullBeamCnst:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FullBeamCnst:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FullBeamCnst:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FullBeamCnst:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FullBeamCnst:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FullBeamCnst:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)eVRangeCnst_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Active eV Range constants</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)K:eVRangeCnst_RBV</p></td>
<td><p>waveform</p></td>
<td><p>eV Range constants</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)L:eVRangeCnst_RBV</p></td>
<td><p>waveform</p></td>
<td><p>eV Range constants</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)eVRangeHyst_RBV</p></td>
<td><p>ai</p></td>
<td><p>eV Range hystersis</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)CurrentBP:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.aVetoDevices</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)CurrentBP:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.astApertures[1].Height</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)CurrentBP:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.astApertures[1].Width</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)CurrentBP:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.astApertures[1].xOK</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)CurrentBP:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.astApertures[2].Height</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)CurrentBP:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.astApertures[2].Width</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)CurrentBP:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.astApertures[2].xOK</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)CurrentBP:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.astApertures[3].Height</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)CurrentBP:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.astApertures[3].Width</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)CurrentBP:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.astApertures[3].xOK</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)CurrentBP:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.astApertures[4].Height</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)CurrentBP:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.astApertures[4].Width</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)CurrentBP:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.astApertures[4].xOK</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)CurrentBP:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.nBCRange</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)CurrentBP:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.nBeamClass</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)CurrentBP:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)CurrentBP:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.nMachineMode</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)CurrentBP:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.nRate</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)CurrentBP:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.nTran</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)CurrentBP:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.neV</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)CurrentBP:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.neVRange</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)CurrentBP:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.xValid</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)RequestedBP:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.aVetoDevices</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)RequestedBP:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.astApertures[1].Height</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)RequestedBP:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.astApertures[1].Width</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)RequestedBP:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.astApertures[1].xOK</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)RequestedBP:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.astApertures[2].Height</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)RequestedBP:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.astApertures[2].Width</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)RequestedBP:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.astApertures[2].xOK</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)RequestedBP:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.astApertures[3].Height</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)RequestedBP:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.astApertures[3].Width</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)RequestedBP:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.astApertures[3].xOK</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)RequestedBP:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.astApertures[4].Height</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)RequestedBP:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.astApertures[4].Width</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)RequestedBP:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.astApertures[4].xOK</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)RequestedBP:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.nBCRange</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)RequestedBP:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.nBeamClass</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)RequestedBP:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)RequestedBP:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.nMachineMode</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)RequestedBP:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.nRate</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)RequestedBP:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.nTran</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)RequestedBP:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.neV</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)RequestedBP:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.neVRange</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)RequestedBP:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.xValid</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</section>


           </div>
          </div>
          <footer><div class="rst-footer-buttons" role="navigation" aria-label="Footer">
        <a href="plc-mrco-vac_plc_mrco_vac_summary.html" class="btn btn-neutral float-left" title="Settings" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left" aria-hidden="true"></span> Previous</a>
        <a href="plc-mrco-vac_plc_mrco_vac_source.html" class="btn btn-neutral float-right" title="DUTs" accesskey="n" rel="next">Next <span class="fa fa-arrow-circle-right" aria-hidden="true"></span></a>
    </div>

  <hr/>

  <div role="contentinfo">
    <p>&#169; Copyright 2024, SLAC National Accelerator Laboratory.</p>
  </div>

  Built with <a href="https://www.sphinx-doc.org/">Sphinx</a> using a
    <a href="https://github.com/readthedocs/sphinx_rtd_theme">theme</a>
    provided by <a href="https://readthedocs.org">Read the Docs</a>.
   

</footer>
        </div>
      </div>
    </section>
  </div>
  <script>
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>